! File generated by DesignBuilder - 7.0.2.004 05/12/2024 - 17:10:03
! Source file: C:\Users\hubertan\Desktop\BE_ENS.dsb

! Prédéfinition des conventions de géométrie : External measurements
! Géométrie de zone et aires de surface : 2-Externe
! Méthode de calcul du volume de zone : 1-Interne
! Méthode de calcul de la surface au sol : 1-Interne
! Méthode de calcul ratio de surface de fenêtres sur mur : 1-Interne

Version, 9.4.0.002;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Sans titre (01-01:31-12),                      !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\FRA_BORDEAUX_IWEC.epw

Site:Location,Sans titre (01-01:31-12)  (01-01:31-12),  !- Location Name
   44.83,                                         !- Latitude
   -0.68,                                         !- Longitude
   1,                                             !- Time Zone
   61;                                            !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   6.58,                                          !- January FCfactorMethod ground temperature {C}
   7.82,                                          !- Februry FCfactorMethod ground temperature {C}
   10.24,                                         !- March FCfactorMethod ground temperature {C}
   12.54,                                         !- April FCfactorMethod ground temperature {C}
   16.88,                                         !- May FCfactorMethod ground temperature {C}
   19.16,                                         !- June FCfactorMethod ground temperature {C}
   19.79,                                         !- July FCfactorMethod ground temperature {C}
   18.63,                                         !- August FCfactorMethod ground temperature {C}
   15.96,                                         !- September FCfactorMethod ground temperature {C}
   12.62,                                         !- October FCfactorMethod ground temperature {C}
   9.34,                                          !- November FCfactorMethod ground temperature {C}
   7.17;                                          !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Sans titre (01-01:31-12) Juin,  !- Design Day Name
   6,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   33.4,                                          !- Maximum Dry-Bulb Temperature {C}
   14.2,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   21.4,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100594.3,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Sans titre (01-01:31-12) Juil,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   34.9,                                          !- Maximum Dry-Bulb Temperature {C}
   14.5,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   21.2,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100594.3,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Sans titre (01-01:31-12) Aou,  !- Design Day Name
   8,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   36,                                            !- Maximum Dry-Bulb Temperature {C}
   14.9,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   22.6,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100594.3,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Sans titre (01-01:31-12) Sep,  !- Design Day Name
   9,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   32.1,                                          !- Maximum Dry-Bulb Temperature {C}
   14.1,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   20.7,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100594.3,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in Sans titre (01-01:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   -3.8,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   -3.8,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100594.3,                                      !- Barometric Pressure {N/M**2}
   1.9,                                           !- Wind Speed {M/Sec}
   40,                                            !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 2;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

AirflowNetwork:MultiZone:Surface:Crack,           !- Crack used to connect zones to make AIRFLOWNETWORK:MULTIZONE network valid
   DefaultCrack,                                  !- Crack Name
   0.00000000001,                                 !- Flow coeff (kg/s @ 1Pa)
   0.66,                                          !- Flow exponent
   Reference Crack Conditions;                    !- Reference crack conditions

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


AirflowNetwork:SimulationControl,
   VENT,                                          !- AirflowNetwork Simulation Name
   MultizoneWithoutDistribution,                  !- AirflowNetwork Control
   Input,                                         !- Wind Pressure Coefficient Type
   OpeningHeight,                                 !- Height Selection for Local Wind Speed Calculation
   LowRise,                                       !- Building Type
   1000,                                          !- Maximum number of iterations
   ZeroNodePressures,                             !- Initialization flag
   .0001,                                         !- Relative airflow convergence tolerance
   .000001,                                       !- Absolute airflow convergence tolerance
   -0.5,                                          !- Convergence acceleration limit
   0,                                             !- Azimuth Angle of Long Axis of Building
   1;                                             !- Ratio of Building Width Along Short Axis to Width Along Long Axis

! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Office_OpenOff_Occ
Schedule:Compact,
Office_OpenOff_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Equip
Schedule:Compact,
Office_OpenOff_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05394,
Until: 20:00, 1,
Until: 24:00, 0.05394,
For: Weekends,
Until: 24:00, 0.05394,
For: Holidays,
Until: 24:00, 0.05394,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Light
Schedule:Compact,
Office_OpenOff_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


Schedule:Compact, 20001,
Any Number,
Through: 12/31, 
For: Weekdays Weekends SummerDesignDays,
Until: 24:00,  16,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00,  16;  

WindowMaterial:Gas,1002,                          !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .013;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1002,           !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .0065;                                        !- Thickness {m}



WindowMaterial:Glazing,2,                         !- Generic CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .837,                                          !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   .898,                                          !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,38,                        !- Generic PYR B CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .740,                                          !- Solar transmittance at normal incidence
   .090,                                          !- Solar reflectance at normal incidence: front side
   .100,                                          !- Solar reflectance at normal incidence: back side
   .820,                                          !- Visible transmittance at normal incidence
   .110,                                          !- Visible reflectance at normal incidence: front side
   .120,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .20,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance
! Urea Formaldehyde Foam- épaisseur 0,1327
Material, Urea Formaldehyde Foam_.1327,
   Rough,                                         !- Roughness
   .1327,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   10,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cast Concrete- épaisseur 0,1
Material, Cast Concrete_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.13,                                          !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Floor/Roof Screed- épaisseur 0,07
Material, Floor/Roof Screed_.07,
   Rough,                                         !- Roughness
   .07,                                           !- Thickness {m}
   0.41,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.73,                                          !- Solar Absorptance
   0.73;                                          !- Visible Absorptance

! Timber Flooring- épaisseur 0,03
Material, Timber Flooring_.03,
   Rough,                                         !- Roughness
   .03,                                           !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Cast Concrete (Dense)- épaisseur 0,1
Material, Cast Concrete (Dense)_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.4,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plasterboard- épaisseur 0,025
Material, Gypsum Plasterboard_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brickwork Outer- épaisseur 0,1
Material, Brickwork Outer_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- épaisseur 0,0795
Material, XPS Extruded Polystyrene  - CO2 Blowing_.0795,
   Rough,                                         !- Roughness
   .0795,                                         !- Thickness {m}
   0.034,                                         !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Concrete Block (Medium)- épaisseur 0,1
Material, Concrete Block (Medium)_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- épaisseur 0,013
Material, Gypsum Plastering_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Asphalt 1- épaisseur 0,01
Material, Asphalt 1_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   0.7,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.85,                                          !- Solar Absorptance
   0.9;                                           !- Visible Absorptance

! MW Glass Wool (rolls)- épaisseur 0,1445
Material, MW Glass Wool (rolls)_.1445,
   Rough,                                         !- Roughness
   .1445,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Plasterboard- épaisseur 0,013
Material, Plasterboard_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   2800,                                          !- Density {kg/m3}
   896,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance


! Projet de plancher bas sur terrain
Construction, Projet de plancher bas sur terrain,
   Urea Formaldehyde Foam_.1327,                  !- .1327m
   Cast Concrete_.1,                              !- .1m
   Floor/Roof Screed_.07,                         !- .07m
   Timber Flooring_.03;                           !- .03m

! <Previous reversed>
Construction, Projet de plancher bas sur terrain_Rev,
   Timber Flooring_.03,                           !- .03m
   Floor/Roof Screed_.07,                         !- .07m
   Cast Concrete_.1,                              !- .1m
   Urea Formaldehyde Foam_.1327;                  !- .1327m

! Projet de plancher interne_Reversed
Construction, Projet de plancher interne_Reversed,
   Cast Concrete (Dense)_.1;                      !- .1m

! <Previous reversed>
Construction, Projet de plancher interne_Reversed_Rev,
   Cast Concrete (Dense)_.1;                      !- .1m

! Special material to represent an R-value for the next construction
Material:NoMass, 5_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Projet de cloison
Construction, Projet de cloison,
   Gypsum Plasterboard_.025,                      !- .025m
   5_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.025;                      !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 6_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Projet de cloison_Rev,
   Gypsum Plasterboard_.025,                      !- .025m
   6_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.025;                      !- .025m

! Projet de mur
Construction, Projet de mur,
   Brickwork Outer_.1,                            !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_.0795, !- .0795m
   Concrete Block (Medium)_.1,                    !- .1m
   Gypsum Plastering_.013;                        !- .013m

! <Previous reversed>
Construction, Projet de mur_Rev,
   Gypsum Plastering_.013,                        !- .013m
   Concrete Block (Medium)_.1,                    !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_.0795, !- .0795m
   Brickwork Outer_.1;                            !- .1m

! Special material to represent an R-value for the next construction
Material:NoMass, 9_RVAL_3,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Projet de toiture terrasse
Construction, Projet de toiture terrasse,
   Asphalt 1_.01,                                 !- .01m
   MW Glass Wool (rolls)_.1445,                   !- .1445m
   9_RVAL_3,                                      !- R-value
   Plasterboard_.013;                             !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 10_RVAL_2,                       !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Projet de toiture terrasse_Rev,
   Plasterboard_.013,                             !- .013m
   10_RVAL_2,                                     !- R-value
   MW Glass Wool (rolls)_.1445,                   !- .1445m
   Asphalt 1_.01;                                 !- .01m



Construction,Projet de vitrage externe - 1001,    !- Projet de vitrage externe - Material layer names follow:
   38,                                            !- Generic PYR B CLEAR 3MM
   1002,                                          !- AIR 13MM
   2;                                             !- Generic CLEAR 3MM

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Building,                               !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! RdC - Zone 2
Zone, RdC:Zone2,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    115.6446,                                     !- Zone volume
    33.0413,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People RdC:Zone2,                      !- Name
      RdC:Zone2,                                  !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 131,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 131,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 131,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 131,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, RdC:Zone2 General lighting,            !- Name
      RdC:Zone2,                                  !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#RdC:Zone2#GeneralLights; !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, RdC:Zone2 Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      RdC:Zone2,                                  !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW RdC:Zone2,                              !- Name
      DHW RdC:Zone2,                              !- End-Use Subcategory
       2.03958641975309E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature RdC:Zone2,           !- Target Temperature Schedule
      DHW Supply Temperature RdC:Zone2,           !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature RdC:Zone2,            !- Cold Water Supply Temperature Schedule
      RdC:Zone2,                                  !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature RdC:Zone2,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature RdC:Zone2,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      RdC:Zone2,                                  !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Office_OpenOff_Occ;                         !- Venting Availability Schedule Name


   ! RdC, Zone 2, Plancher bas sur terrain - 37,500 m2 (Terrain), Surface Area: 37,500m2
   BuildingSurface:Detailed,                      !- Surface
      RdC:Zone2_GroundFloor_0_0_0,                !- Surface name
      Floor, Projet de plancher bas sur terrain,  !- Class and Construction Name
      RdC:Zone2,                                  !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0643327499, 7.5657347657, 0,             !- Vertex 1
       .0643327499, 7.5657347657, 0,              !- Vertex 2
       .0643327499, 15.0657347657, 0,             !- Vertex 3
       5.0643327499, 15.0657347657, 0;            !- Vertex 4

   ! RdC, Zone 2, Plafond - 37,500 m2, Surface Area: 37.5
   BuildingSurface:Detailed,                      !- Surface
      RdC:Zone2_Ceiling_1_0_0,                    !- Surface name
      Ceiling, Projet de plancher interne_Reversed,  !- Class and Construction Name
      RdC:Zone2,                                  !- Zone Name
      Surface, Niveau1:Zone1_Floor_0_0_10000,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .06433275, 7.56573477, 3.5,                !- Vertex 1
       5.06433275, 7.56573477, 3.5,               !- Vertex 2
       5.06433275, 15.06573477, 3.5,              !- Vertex 3
       .06433275, 15.06573477, 3.5;               !- Vertex 4

   ! RdC, Zone 2, Plafond - 37,500 m2, Surface Area: 37.5 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Niveau1:Zone1_Floor_0_0_10000,              !- Surface name
      Floor, Projet de plancher interne_Reversed_Rev,  !- Class and Construction Name
      Niveau1:Zone1,                              !- Zone Name
      Surface, RdC:Zone2_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.06433275, 7.56573477, 3.5,               !- Vertex 1
       .06433275, 7.56573477, 3.5,                !- Vertex 2
       .06433275, 15.06573477, 3.5,               !- Vertex 3
       5.06433275, 15.06573477, 3.5;              !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         RdC:Zone2_Ceiling_1_0_0,                 !- Crack Name
         .03375,                                  !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         RdC:Zone2_Ceiling_1_0_0,                 !- Name of Associated Heat Transfer Surface
         RdC:Zone2_Ceiling_1_0_0,                 !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! RdC, Zone 2, Cloison - 26,250 m2 (RdC, Zone 1), Surface Area: 26.25
   BuildingSurface:Detailed,                      !- Surface
      RdC:Zone2_Partition_2_0_0,                  !- Surface name
      Wall, Projet de cloison,                    !- Class and Construction Name
      RdC:Zone2,                                  !- Zone Name
      Surface, RdC:Zone1_Partition_4_0_10001,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.0643327499, 7.56573477, 0,               !- Vertex 1
       5.0643327499, 15.06573477, 0,              !- Vertex 2
       5.0643327499, 15.06573477, 3.5,            !- Vertex 3
       5.0643327499, 7.56573477, 3.5;             !- Vertex 4

   ! RdC, Zone 2, Cloison - 26,250 m2 (RdC, Zone 1), Surface Area: 26.25 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      RdC:Zone1_Partition_4_0_10001,              !- Surface name
      Wall, Projet de cloison_Rev,                !- Class and Construction Name
      RdC:Zone1,                                  !- Zone Name
      Surface, RdC:Zone2_Partition_2_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.0643327499, 15.06573477, 0,              !- Vertex 1
       5.0643327499, 7.56573477, 0,               !- Vertex 2
       5.0643327499, 7.56573477, 3.5,             !- Vertex 3
       5.0643327499, 15.06573477, 3.5;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         RdC:Zone2_Partition_2_0_0,               !- Crack Name
         .07875,                                  !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         RdC:Zone2_Partition_2_0_0,               !- Name of Associated Heat Transfer Surface
         RdC:Zone2_Partition_2_0_0,               !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! RdC, Zone 2, Mur - 17,500 m2 - 0,0°, Surface Area: 17,500m2
   BuildingSurface:Detailed,                      !- Surface
      RdC:Zone2_Wall_3_0_0,                       !- Surface name
      Wall, Projet de mur,                        !- Class and Construction Name
      RdC:Zone2,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0643327499, 15.0657347657, 0,            !- Vertex 1
       .0643327499, 15.0657347657, 0,             !- Vertex 2
       .0643327499, 15.0657347657, 3.5,           !- Vertex 3
       5.0643327499, 15.0657347657, 3.5;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         RdC:Zone2_Wall_3_0_0,                    !- Crack Name
         .00175,                                  !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         RdC:Zone2_Wall_3_0_0,                    !- Name of Associated Heat Transfer Surface
         RdC:Zone2_Wall_3_0_0,                    !- Leakage Component Name
         RdC:Zone2_Wall_3_0_0,                    !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         RdC:Zone2_Wall_3_0_0,                    !- Name
         2.33,                                    !- External Node Height
         RdC:Zone2_Wall_3_0_0;                    !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         RdC:Zone2_Wall_3_0_0,                    !- Name
         Cp Data,                                 !- CP Array
          .4,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.2,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

   ! RdC, Zone 2, Mur - 26,250 m2 - 270,0°, Surface Area: 26,250m2
   BuildingSurface:Detailed,                      !- Surface
      RdC:Zone2_Wall_4_0_0,                       !- Surface name
      Wall, Projet de mur,                        !- Class and Construction Name
      RdC:Zone2,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .0643327499, 15.0657347657, 0,             !- Vertex 1
       .0643327499, 7.5657347657, 0,              !- Vertex 2
       .0643327499, 7.5657347657, 3.5,            !- Vertex 3
       .0643327499, 15.0657347657, 3.5;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         RdC:Zone2_Wall_4_0_0,                    !- Crack Name
         .0020797,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         RdC:Zone2_Wall_4_0_0,                    !- Name of Associated Heat Transfer Surface
         RdC:Zone2_Wall_4_0_0,                    !- Leakage Component Name
         RdC:Zone2_Wall_4_0_0,                    !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         RdC:Zone2_Wall_4_0_0,                    !- Name
         2.33,                                    !- External Node Height
         RdC:Zone2_Wall_4_0_0;                    !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         RdC:Zone2_Wall_4_0_0,                    !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

      ! Window, 2,726m2
      FenestrationSurface:Detailed, RdC:Zone2_Wall_4_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         Projet de vitrage externe - 1001,        !- Construction Name
         RdC:Zone2_Wall_4_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .0643327499, 10.52573477, 1.14,         !- Vertex 1
          .0643327499, 8.60573477, 1.14,          !- Vertex 2
          .0643327499, 8.60573477, 2.56,          !- Vertex 3
          .0643327499, 10.52573477, 2.56;         !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         RdC:Zone2_Wall_4_0_0_0_0_1_Win,          !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .5,                                      !- Height factor for opening factor #1 (dimensionless)
         .5,                                      !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .5,                                      !- Height factor for Opening factor #2 (dimensionless)
         .5,                                      !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         RdC:Zone2_Wall_4_0_0_0_0_1_Win,          !- Name of Associated Heat Transfer Surface
         RdC:Zone2_Wall_4_0_0_0_0_1_Win,          !- Leakage Component Name
         RdC:Zone2_Wall_4_0_0_0_0_1_Win,          !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         RdC:Zone2_Wall_4_0_0_0_0_1_Win,          !- Name
         2.47,                                    !- External Node Height
         RdC:Zone2_Wall_4_0_0_0_0_1_Win;          !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         RdC:Zone2_Wall_4_0_0_0_0_1_Win,          !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

      ! Window, 2,726m2
      FenestrationSurface:Detailed, RdC:Zone2_Wall_4_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         Projet de vitrage externe - 1001,        !- Construction Name
         RdC:Zone2_Wall_4_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .0643327499, 14.02573477, 1.14,         !- Vertex 1
          .0643327499, 12.10573477, 1.14,         !- Vertex 2
          .0643327499, 12.10573477, 2.56,         !- Vertex 3
          .0643327499, 14.02573477, 2.56;         !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         RdC:Zone2_Wall_4_0_0_1_0_0_Win,          !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .5,                                      !- Height factor for opening factor #1 (dimensionless)
         .5,                                      !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .5,                                      !- Height factor for Opening factor #2 (dimensionless)
         .5,                                      !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         RdC:Zone2_Wall_4_0_0_1_0_0_Win,          !- Name of Associated Heat Transfer Surface
         RdC:Zone2_Wall_4_0_0_1_0_0_Win,          !- Leakage Component Name
         RdC:Zone2_Wall_4_0_0_1_0_0_Win,          !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         RdC:Zone2_Wall_4_0_0_1_0_0_Win,          !- Name
         2.47,                                    !- External Node Height
         RdC:Zone2_Wall_4_0_0_1_0_0_Win;          !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         RdC:Zone2_Wall_4_0_0_1_0_0_Win,          !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

   ! RdC, Zone 2, Cloison - 17,500 m2 (Atrium, Zone 1), Surface Area: 17.5
   BuildingSurface:Detailed,                      !- Surface
      RdC:Zone2_Partition_5_0_0,                  !- Surface name
      Wall, Projet de cloison,                    !- Class and Construction Name
      RdC:Zone2,                                  !- Zone Name
      Surface, Atrium:Zone1_Partition_3_0_10002,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .06433275, 7.5657347657, 0,                !- Vertex 1
       5.06433275, 7.5657347657, 0,               !- Vertex 2
       5.06433275, 7.5657347657, 3.5,             !- Vertex 3
       .06433275, 7.5657347657, 3.5;              !- Vertex 4

   ! RdC, Zone 2, Cloison - 17,500 m2 (Atrium, Zone 1), Surface Area: 17.5 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Atrium:Zone1_Partition_3_0_10002,           !- Surface name
      Wall, Projet de cloison_Rev,                !- Class and Construction Name
      Atrium:Zone1,                               !- Zone Name
      Surface, RdC:Zone2_Partition_5_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.06433275, 7.5657347657, 0,               !- Vertex 1
       .06433275, 7.5657347657, 0,                !- Vertex 2
       .06433275, 7.5657347657, 3.5,              !- Vertex 3
       5.06433275, 7.5657347657, 3.5;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         RdC:Zone2_Partition_5_0_0,               !- Crack Name
         .0525,                                   !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         RdC:Zone2_Partition_5_0_0,               !- Name of Associated Heat Transfer Surface
         RdC:Zone2_Partition_5_0_0,               !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)


! RdC - Zone 1
Zone, RdC:Zone1,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    115.6446,                                     !- Zone volume
    33.0413,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People RdC:Zone1,                      !- Name
      RdC:Zone1,                                  !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 138,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 138,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 138,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 138,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, RdC:Zone1 General lighting,            !- Name
      RdC:Zone1,                                  !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#RdC:Zone1#GeneralLights; !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, RdC:Zone1 Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      RdC:Zone1,                                  !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW RdC:Zone1,                              !- Name
      DHW RdC:Zone1,                              !- End-Use Subcategory
       2.03958641975309E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature RdC:Zone1,           !- Target Temperature Schedule
      DHW Supply Temperature RdC:Zone1,           !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature RdC:Zone1,            !- Cold Water Supply Temperature Schedule
      RdC:Zone1,                                  !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature RdC:Zone1,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature RdC:Zone1,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      RdC:Zone1,                                  !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Office_OpenOff_Occ;                         !- Venting Availability Schedule Name


   ! RdC, Zone 1, Plancher bas sur terrain - 37,500 m2 (Terrain), Surface Area: 37,500m2
   BuildingSurface:Detailed,                      !- Surface
      RdC:Zone1_GroundFloor_0_0_0,                !- Surface name
      Floor, Projet de plancher bas sur terrain,  !- Class and Construction Name
      RdC:Zone1,                                  !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.0643327499, 7.5657347657, 0,            !- Vertex 1
       5.0643327499, 7.5657347657, 0,             !- Vertex 2
       5.0643327499, 15.0657347657, 0,            !- Vertex 3
       10.0643327499, 15.0657347657, 0;           !- Vertex 4

   ! RdC, Zone 1, Plafond - 37,500 m2, Surface Area: 37.5
   BuildingSurface:Detailed,                      !- Surface
      RdC:Zone1_Ceiling_1_0_0,                    !- Surface name
      Ceiling, Projet de plancher interne_Reversed,  !- Class and Construction Name
      RdC:Zone1,                                  !- Zone Name
      Surface, Niveau1:Zone1_Floor_0_0_10003,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.06433275, 7.56573477, 3.5,               !- Vertex 1
       10.06433275, 7.56573477, 3.5,              !- Vertex 2
       10.06433275, 15.06573477, 3.5,             !- Vertex 3
       5.06433275, 15.06573477, 3.5;              !- Vertex 4

   ! RdC, Zone 1, Plafond - 37,500 m2, Surface Area: 37.5 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Niveau1:Zone1_Floor_0_0_10003,              !- Surface name
      Floor, Projet de plancher interne_Reversed_Rev,  !- Class and Construction Name
      Niveau1:Zone1,                              !- Zone Name
      Surface, RdC:Zone1_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.06433275, 7.56573477, 3.5,              !- Vertex 1
       5.06433275, 7.56573477, 3.5,               !- Vertex 2
       5.06433275, 15.06573477, 3.5,              !- Vertex 3
       10.06433275, 15.06573477, 3.5;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         RdC:Zone1_Ceiling_1_0_0,                 !- Crack Name
         .03375,                                  !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         RdC:Zone1_Ceiling_1_0_0,                 !- Name of Associated Heat Transfer Surface
         RdC:Zone1_Ceiling_1_0_0,                 !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! RdC, Zone 1, Mur - 26,250 m2 - 90,0°, Surface Area: 26,250m2
   BuildingSurface:Detailed,                      !- Surface
      RdC:Zone1_Wall_2_0_0,                       !- Surface name
      Wall, Projet de mur,                        !- Class and Construction Name
      RdC:Zone1,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.0643327499, 7.5657347657, 0,            !- Vertex 1
       10.0643327499, 15.0657347657, 0,           !- Vertex 2
       10.0643327499, 15.0657347657, 3.5,         !- Vertex 3
       10.0643327499, 7.5657347657, 3.5;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         RdC:Zone1_Wall_2_0_0,                    !- Crack Name
         .0020797,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         RdC:Zone1_Wall_2_0_0,                    !- Name of Associated Heat Transfer Surface
         RdC:Zone1_Wall_2_0_0,                    !- Leakage Component Name
         RdC:Zone1_Wall_2_0_0,                    !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         RdC:Zone1_Wall_2_0_0,                    !- Name
         2.33,                                    !- External Node Height
         RdC:Zone1_Wall_2_0_0;                    !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         RdC:Zone1_Wall_2_0_0,                    !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

      ! Window, 2,726m2
      FenestrationSurface:Detailed, RdC:Zone1_Wall_2_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         Projet de vitrage externe - 1001,        !- Construction Name
         RdC:Zone1_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          10.0643327499, 12.10573477, 1.14,       !- Vertex 1
          10.0643327499, 14.02573477, 1.14,       !- Vertex 2
          10.0643327499, 14.02573477, 2.56,       !- Vertex 3
          10.0643327499, 12.10573477, 2.56;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         RdC:Zone1_Wall_2_0_0_0_0_1_Win,          !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .5,                                      !- Height factor for opening factor #1 (dimensionless)
         .5,                                      !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .5,                                      !- Height factor for Opening factor #2 (dimensionless)
         .5,                                      !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         RdC:Zone1_Wall_2_0_0_0_0_1_Win,          !- Name of Associated Heat Transfer Surface
         RdC:Zone1_Wall_2_0_0_0_0_1_Win,          !- Leakage Component Name
         RdC:Zone1_Wall_2_0_0_0_0_1_Win,          !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         RdC:Zone1_Wall_2_0_0_0_0_1_Win,          !- Name
         2.47,                                    !- External Node Height
         RdC:Zone1_Wall_2_0_0_0_0_1_Win;          !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         RdC:Zone1_Wall_2_0_0_0_0_1_Win,          !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

      ! Window, 2,726m2
      FenestrationSurface:Detailed, RdC:Zone1_Wall_2_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         Projet de vitrage externe - 1001,        !- Construction Name
         RdC:Zone1_Wall_2_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          10.0643327499, 8.60573477, 1.14,        !- Vertex 1
          10.0643327499, 10.52573477, 1.14,       !- Vertex 2
          10.0643327499, 10.52573477, 2.56,       !- Vertex 3
          10.0643327499, 8.60573477, 2.56;        !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         RdC:Zone1_Wall_2_0_0_1_0_0_Win,          !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .5,                                      !- Height factor for opening factor #1 (dimensionless)
         .5,                                      !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .5,                                      !- Height factor for Opening factor #2 (dimensionless)
         .5,                                      !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         RdC:Zone1_Wall_2_0_0_1_0_0_Win,          !- Name of Associated Heat Transfer Surface
         RdC:Zone1_Wall_2_0_0_1_0_0_Win,          !- Leakage Component Name
         RdC:Zone1_Wall_2_0_0_1_0_0_Win,          !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         RdC:Zone1_Wall_2_0_0_1_0_0_Win,          !- Name
         2.47,                                    !- External Node Height
         RdC:Zone1_Wall_2_0_0_1_0_0_Win;          !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         RdC:Zone1_Wall_2_0_0_1_0_0_Win,          !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

   ! RdC, Zone 1, Mur - 17,500 m2 - 0,0°, Surface Area: 17,500m2
   BuildingSurface:Detailed,                      !- Surface
      RdC:Zone1_Wall_3_0_0,                       !- Surface name
      Wall, Projet de mur,                        !- Class and Construction Name
      RdC:Zone1,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.0643327499, 15.0657347657, 0,           !- Vertex 1
       5.0643327499, 15.0657347657, 0,            !- Vertex 2
       5.0643327499, 15.0657347657, 3.5,          !- Vertex 3
       10.0643327499, 15.0657347657, 3.5;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         RdC:Zone1_Wall_3_0_0,                    !- Crack Name
         .00175,                                  !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         RdC:Zone1_Wall_3_0_0,                    !- Name of Associated Heat Transfer Surface
         RdC:Zone1_Wall_3_0_0,                    !- Leakage Component Name
         RdC:Zone1_Wall_3_0_0,                    !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         RdC:Zone1_Wall_3_0_0,                    !- Name
         2.33,                                    !- External Node Height
         RdC:Zone1_Wall_3_0_0;                    !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         RdC:Zone1_Wall_3_0_0,                    !- Name
         Cp Data,                                 !- CP Array
          .4,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.2,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

   ! RdC, Zone 1, Cloison - 17,500 m2 (Atrium, Zone 1), Surface Area: 17.5
   BuildingSurface:Detailed,                      !- Surface
      RdC:Zone1_Partition_5_0_0,                  !- Surface name
      Wall, Projet de cloison,                    !- Class and Construction Name
      RdC:Zone1,                                  !- Zone Name
      Surface, Atrium:Zone1_Partition_3_0_10004,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.06433275, 7.5657347657, 0,               !- Vertex 1
       10.06433275, 7.5657347657, 0,              !- Vertex 2
       10.06433275, 7.5657347657, 3.5,            !- Vertex 3
       5.06433275, 7.5657347657, 3.5;             !- Vertex 4

   ! RdC, Zone 1, Cloison - 17,500 m2 (Atrium, Zone 1), Surface Area: 17.5 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Atrium:Zone1_Partition_3_0_10004,           !- Surface name
      Wall, Projet de cloison_Rev,                !- Class and Construction Name
      Atrium:Zone1,                               !- Zone Name
      Surface, RdC:Zone1_Partition_5_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.06433275, 7.5657347657, 0,              !- Vertex 1
       5.06433275, 7.5657347657, 0,               !- Vertex 2
       5.06433275, 7.5657347657, 3.5,             !- Vertex 3
       10.06433275, 7.5657347657, 3.5;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         RdC:Zone1_Partition_5_0_0,               !- Crack Name
         .0525,                                   !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         RdC:Zone1_Partition_5_0_0,               !- Name of Associated Heat Transfer Surface
         RdC:Zone1_Partition_5_0_0,               !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)


! Niveau1 - Zone 1
Zone, Niveau1:Zone1,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    228.3185,                                     !- Zone volume
    67.1525,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Niveau1:Zone1,                  !- Name
      Niveau1:Zone1,                              !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 106,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 106,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 106,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 106,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Niveau1:Zone1 General lighting,        !- Name
      Niveau1:Zone1,                              !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Niveau1:Zone1#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Niveau1:Zone1 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      Niveau1:Zone1,                              !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Niveau1:Zone1,                          !- Name
      DHW Niveau1:Zone1,                          !- End-Use Subcategory
       4.14521604938272E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature Niveau1:Zone1,       !- Target Temperature Schedule
      DHW Supply Temperature Niveau1:Zone1,       !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Niveau1:Zone1,        !- Cold Water Supply Temperature Schedule
      Niveau1:Zone1,                              !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Niveau1:Zone1,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Niveau1:Zone1,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      Niveau1:Zone1,                              !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Office_OpenOff_Occ;                         !- Venting Availability Schedule Name


   ! Niveau1, Zone 1, Toit - 75,000 m2, Surface Area: 75,000m2
   BuildingSurface:Detailed,                      !- Surface
      Niveau1:Zone1_Roof_1_0_0,                   !- Surface name
      Roof, Projet de toiture terrasse,           !- Class and Construction Name
      Niveau1:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .0643327499, 7.5657347657, 7,              !- Vertex 1
       10.0643327499, 7.5657347657, 7,            !- Vertex 2
       10.0643327499, 15.0657347657, 7,           !- Vertex 3
       .0643327499, 15.0657347657, 7;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Niveau1:Zone1_Roof_1_0_0,                !- Crack Name
         .0075,                                   !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Niveau1:Zone1_Roof_1_0_0,                !- Name of Associated Heat Transfer Surface
         Niveau1:Zone1_Roof_1_0_0,                !- Leakage Component Name
         Niveau1:Zone1_Roof_1_0_0,                !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Niveau1:Zone1_Roof_1_0_0,                !- Name
         9.33,                                    !- External Node Height
         Niveau1:Zone1_Roof_1_0_0;                !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Niveau1:Zone1_Roof_1_0_0,                !- Name
         Cp Data,                                 !- CP Array
         -.6,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.4,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.6,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.4,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! Niveau1, Zone 1, Mur - 26,250 m2 - 90,0°, Surface Area: 26,250m2
   BuildingSurface:Detailed,                      !- Surface
      Niveau1:Zone1_Wall_2_0_0,                   !- Surface name
      Wall, Projet de mur,                        !- Class and Construction Name
      Niveau1:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.0643327499, 7.5657347657, 3.5,          !- Vertex 1
       10.0643327499, 15.0657347657, 3.5,         !- Vertex 2
       10.0643327499, 15.0657347657, 7,           !- Vertex 3
       10.0643327499, 7.5657347657, 7;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Niveau1:Zone1_Wall_2_0_0,                !- Crack Name
         .0020797,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Niveau1:Zone1_Wall_2_0_0,                !- Name of Associated Heat Transfer Surface
         Niveau1:Zone1_Wall_2_0_0,                !- Leakage Component Name
         Niveau1:Zone1_Wall_2_0_0,                !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Niveau1:Zone1_Wall_2_0_0,                !- Name
         7,                                       !- External Node Height
         Niveau1:Zone1_Wall_2_0_0;                !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Niveau1:Zone1_Wall_2_0_0,                !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

      ! Window, 2,726m2
      FenestrationSurface:Detailed, Niveau1:Zone1_Wall_2_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         Projet de vitrage externe - 1001,        !- Construction Name
         Niveau1:Zone1_Wall_2_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          10.0643327499, 12.10573477, 4.64,       !- Vertex 1
          10.0643327499, 14.02573477, 4.64,       !- Vertex 2
          10.0643327499, 14.02573477, 6.06,       !- Vertex 3
          10.0643327499, 12.10573477, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         Niveau1:Zone1_Wall_2_0_0_0_0_1_Win,      !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .5,                                      !- Height factor for opening factor #1 (dimensionless)
         .5,                                      !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .5,                                      !- Height factor for Opening factor #2 (dimensionless)
         .5,                                      !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         Niveau1:Zone1_Wall_2_0_0_0_0_1_Win,      !- Name of Associated Heat Transfer Surface
         Niveau1:Zone1_Wall_2_0_0_0_0_1_Win,      !- Leakage Component Name
         Niveau1:Zone1_Wall_2_0_0_0_0_1_Win,      !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         Niveau1:Zone1_Wall_2_0_0_0_0_1_Win,      !- Name
         7.13,                                    !- External Node Height
         Niveau1:Zone1_Wall_2_0_0_0_0_1_Win;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Niveau1:Zone1_Wall_2_0_0_0_0_1_Win,      !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

      ! Window, 2,726m2
      FenestrationSurface:Detailed, Niveau1:Zone1_Wall_2_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         Projet de vitrage externe - 1001,        !- Construction Name
         Niveau1:Zone1_Wall_2_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          10.0643327499, 8.60573477, 4.64,        !- Vertex 1
          10.0643327499, 10.52573477, 4.64,       !- Vertex 2
          10.0643327499, 10.52573477, 6.06,       !- Vertex 3
          10.0643327499, 8.60573477, 6.06;        !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         Niveau1:Zone1_Wall_2_0_0_1_0_0_Win,      !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .5,                                      !- Height factor for opening factor #1 (dimensionless)
         .5,                                      !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .5,                                      !- Height factor for Opening factor #2 (dimensionless)
         .5,                                      !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         Niveau1:Zone1_Wall_2_0_0_1_0_0_Win,      !- Name of Associated Heat Transfer Surface
         Niveau1:Zone1_Wall_2_0_0_1_0_0_Win,      !- Leakage Component Name
         Niveau1:Zone1_Wall_2_0_0_1_0_0_Win,      !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         Niveau1:Zone1_Wall_2_0_0_1_0_0_Win,      !- Name
         7.13,                                    !- External Node Height
         Niveau1:Zone1_Wall_2_0_0_1_0_0_Win;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Niveau1:Zone1_Wall_2_0_0_1_0_0_Win,      !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

   ! Niveau1, Zone 1, Mur - 35,000 m2 - 0,0°, Surface Area: 35,000m2
   BuildingSurface:Detailed,                      !- Surface
      Niveau1:Zone1_Wall_3_0_0,                   !- Surface name
      Wall, Projet de mur,                        !- Class and Construction Name
      Niveau1:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.0643327499, 15.0657347657, 3.5,         !- Vertex 1
       .0643327499, 15.0657347657, 3.5,           !- Vertex 2
       .0643327499, 15.0657347657, 7,             !- Vertex 3
       10.0643327499, 15.0657347657, 7;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Niveau1:Zone1_Wall_3_0_0,                !- Crack Name
         .0035,                                   !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Niveau1:Zone1_Wall_3_0_0,                !- Name of Associated Heat Transfer Surface
         Niveau1:Zone1_Wall_3_0_0,                !- Leakage Component Name
         Niveau1:Zone1_Wall_3_0_0,                !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Niveau1:Zone1_Wall_3_0_0,                !- Name
         7,                                       !- External Node Height
         Niveau1:Zone1_Wall_3_0_0;                !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Niveau1:Zone1_Wall_3_0_0,                !- Name
         Cp Data,                                 !- CP Array
          .4,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.2,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

   ! Niveau1, Zone 1, Mur - 26,250 m2 - 270,0°, Surface Area: 26,250m2
   BuildingSurface:Detailed,                      !- Surface
      Niveau1:Zone1_Wall_4_0_0,                   !- Surface name
      Wall, Projet de mur,                        !- Class and Construction Name
      Niveau1:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .0643327499, 15.0657347657, 3.5,           !- Vertex 1
       .0643327499, 7.5657347657, 3.5,            !- Vertex 2
       .0643327499, 7.5657347657, 7,              !- Vertex 3
       .0643327499, 15.0657347657, 7;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Niveau1:Zone1_Wall_4_0_0,                !- Crack Name
         .0020797,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Niveau1:Zone1_Wall_4_0_0,                !- Name of Associated Heat Transfer Surface
         Niveau1:Zone1_Wall_4_0_0,                !- Leakage Component Name
         Niveau1:Zone1_Wall_4_0_0,                !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Niveau1:Zone1_Wall_4_0_0,                !- Name
         7,                                       !- External Node Height
         Niveau1:Zone1_Wall_4_0_0;                !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Niveau1:Zone1_Wall_4_0_0,                !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

      ! Window, 2,726m2
      FenestrationSurface:Detailed, Niveau1:Zone1_Wall_4_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         Projet de vitrage externe - 1001,        !- Construction Name
         Niveau1:Zone1_Wall_4_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .0643327499, 10.52573477, 4.64257962,   !- Vertex 1
          .0643327499, 8.60573477, 4.64257962,    !- Vertex 2
          .0643327499, 8.60573477, 6.06257962,    !- Vertex 3
          .0643327499, 10.52573477, 6.06257962;   !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         Niveau1:Zone1_Wall_4_0_0_0_0_1_Win,      !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .5,                                      !- Height factor for opening factor #1 (dimensionless)
         .5,                                      !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .5,                                      !- Height factor for Opening factor #2 (dimensionless)
         .5,                                      !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         Niveau1:Zone1_Wall_4_0_0_0_0_1_Win,      !- Name of Associated Heat Transfer Surface
         Niveau1:Zone1_Wall_4_0_0_0_0_1_Win,      !- Leakage Component Name
         Niveau1:Zone1_Wall_4_0_0_0_0_1_Win,      !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         Niveau1:Zone1_Wall_4_0_0_0_0_1_Win,      !- Name
         7.14,                                    !- External Node Height
         Niveau1:Zone1_Wall_4_0_0_0_0_1_Win;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Niveau1:Zone1_Wall_4_0_0_0_0_1_Win,      !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

      ! Window, 2,726m2
      FenestrationSurface:Detailed, Niveau1:Zone1_Wall_4_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         Projet de vitrage externe - 1001,        !- Construction Name
         Niveau1:Zone1_Wall_4_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .0643327499, 14.02573477, 4.64257962,   !- Vertex 1
          .0643327499, 12.10573477, 4.64257962,   !- Vertex 2
          .0643327499, 12.10573477, 6.06257962,   !- Vertex 3
          .0643327499, 14.02573477, 6.06257962;   !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         Niveau1:Zone1_Wall_4_0_0_1_0_0_Win,      !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .5,                                      !- Height factor for opening factor #1 (dimensionless)
         .5,                                      !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .5,                                      !- Height factor for Opening factor #2 (dimensionless)
         .5,                                      !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         Niveau1:Zone1_Wall_4_0_0_1_0_0_Win,      !- Name of Associated Heat Transfer Surface
         Niveau1:Zone1_Wall_4_0_0_1_0_0_Win,      !- Leakage Component Name
         Niveau1:Zone1_Wall_4_0_0_1_0_0_Win,      !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         Niveau1:Zone1_Wall_4_0_0_1_0_0_Win,      !- Name
         7.14,                                    !- External Node Height
         Niveau1:Zone1_Wall_4_0_0_1_0_0_Win;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Niveau1:Zone1_Wall_4_0_0_1_0_0_Win,      !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

   ! Niveau1, Zone 1, Cloison - 35,000 m2 (Atrium, Zone 1), Surface Area: 35
   BuildingSurface:Detailed,                      !- Surface
      Niveau1:Zone1_Partition_5_0_0,              !- Surface name
      Wall, Projet de cloison,                    !- Class and Construction Name
      Niveau1:Zone1,                              !- Zone Name
      Surface, Atrium:Zone1_Partition_3_0_10005,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .06433275, 7.5657347657, 3.5,              !- Vertex 1
       10.06433275, 7.5657347657, 3.5,            !- Vertex 2
       10.06433275, 7.5657347657, 7,              !- Vertex 3
       .06433275, 7.5657347657, 7;                !- Vertex 4

   ! Niveau1, Zone 1, Cloison - 35,000 m2 (Atrium, Zone 1), Surface Area: 35 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Atrium:Zone1_Partition_3_0_10005,           !- Surface name
      Wall, Projet de cloison_Rev,                !- Class and Construction Name
      Atrium:Zone1,                               !- Zone Name
      Surface, Niveau1:Zone1_Partition_5_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.06433275, 7.5657347657, 3.5,            !- Vertex 1
       .06433275, 7.5657347657, 3.5,              !- Vertex 2
       .06433275, 7.5657347657, 7,                !- Vertex 3
       10.06433275, 7.5657347657, 7;              !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Niveau1:Zone1_Partition_5_0_0,           !- Crack Name
         .105,                                    !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Niveau1:Zone1_Partition_5_0_0,           !- Name of Associated Heat Transfer Surface
         Niveau1:Zone1_Partition_5_0_0,           !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)


! Atrium - Zone 1
Zone, Atrium:Zone1,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    665.3816,                                     !- Zone volume
    66.5382,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Atrium:Zone1,                   !- Name
      Atrium:Zone1,                               !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 122,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 122,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 122,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 122,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Atrium:Zone1 General lighting,         !- Name
      Atrium:Zone1,                               !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Atrium:Zone1#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Atrium:Zone1 Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      Atrium:Zone1,                               !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Atrium:Zone1,                           !- Name
      DHW Atrium:Zone1,                           !- End-Use Subcategory
       4.1072962962963E-07,                       !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature Atrium:Zone1,        !- Target Temperature Schedule
      DHW Supply Temperature Atrium:Zone1,        !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Atrium:Zone1,         !- Cold Water Supply Temperature Schedule
      Atrium:Zone1,                               !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Atrium:Zone1,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Atrium:Zone1,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      Atrium:Zone1,                               !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Office_OpenOff_Occ;                         !- Venting Availability Schedule Name


   ! Atrium, Zone 1, Plancher bas sur terrain - 75,000 m2 (Terrain), Surface Area: 75,000m2
   BuildingSurface:Detailed,                      !- Surface
      Atrium:Zone1_GroundFloor_0_0_0,             !- Surface name
      Floor, Projet de plancher bas sur terrain,  !- Class and Construction Name
      Atrium:Zone1,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.0643327499, .0657347657, 0,             !- Vertex 1
       .0643327499, .0657347657, 0,               !- Vertex 2
       .0643327499, 7.5657347657, 0,              !- Vertex 3
       10.0643327499, 7.5657347657, 0;            !- Vertex 4

   ! Atrium, Zone 1, Toit - 75,000 m2, Surface Area: 75,000m2
   BuildingSurface:Detailed,                      !- Surface
      Atrium:Zone1_Roof_1_0_0,                    !- Surface name
      Roof, Projet de toiture terrasse,           !- Class and Construction Name
      Atrium:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .0643327499, .0657347657, 10,              !- Vertex 1
       10.0643327499, .0657347657, 10,            !- Vertex 2
       10.0643327499, 7.5657347657, 10,           !- Vertex 3
       .0643327499, 7.5657347657, 10;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Atrium:Zone1_Roof_1_0_0,                 !- Crack Name
         .0075,                                   !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Atrium:Zone1_Roof_1_0_0,                 !- Name of Associated Heat Transfer Surface
         Atrium:Zone1_Roof_1_0_0,                 !- Leakage Component Name
         Atrium:Zone1_Roof_1_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Atrium:Zone1_Roof_1_0_0,                 !- Name
         13.33,                                   !- External Node Height
         Atrium:Zone1_Roof_1_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Atrium:Zone1_Roof_1_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.6,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.4,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.6,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.4,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! Atrium, Zone 1, Mur - 75,000 m2 - 90,0°, Surface Area: 75,000m2
   BuildingSurface:Detailed,                      !- Surface
      Atrium:Zone1_Wall_2_0_0,                    !- Surface name
      Wall, Projet de mur,                        !- Class and Construction Name
      Atrium:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.0643327499, .0657347657, 0,             !- Vertex 1
       10.0643327499, 7.5657347657, 0,            !- Vertex 2
       10.0643327499, 7.5657347657, 10,           !- Vertex 3
       10.0643327499, .0657347657, 10;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Atrium:Zone1_Wall_2_0_0,                 !- Crack Name
         .000443,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Atrium:Zone1_Wall_2_0_0,                 !- Name of Associated Heat Transfer Surface
         Atrium:Zone1_Wall_2_0_0,                 !- Leakage Component Name
         Atrium:Zone1_Wall_2_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Atrium:Zone1_Wall_2_0_0,                 !- Name
         6.67,                                    !- External Node Height
         Atrium:Zone1_Wall_2_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Atrium:Zone1_Wall_2_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

      ! Window, 70,570m2
      FenestrationSurface:Detailed, Atrium:Zone1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Projet de vitrage externe - 1001,        !- Construction Name
         Atrium:Zone1_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          10.0643327499, .36123477, .003,         !- Vertex 1
          10.0643327499, 7.42248477, .003,        !- Vertex 2
          10.0643327499, 7.42248477, 9.997,       !- Vertex 3
          10.0643327499, .36123477, 9.997;        !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         Atrium:Zone1_Wall_2_0_0_0_0_0_Win,       !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .5,                                      !- Height factor for opening factor #1 (dimensionless)
         .5,                                      !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .5,                                      !- Height factor for Opening factor #2 (dimensionless)
         .5,                                      !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         Atrium:Zone1_Wall_2_0_0_0_0_0_Win,       !- Name of Associated Heat Transfer Surface
         Atrium:Zone1_Wall_2_0_0_0_0_0_Win,       !- Leakage Component Name
         Atrium:Zone1_Wall_2_0_0_0_0_0_Win,       !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         Atrium:Zone1_Wall_2_0_0_0_0_0_Win,       !- Name
         6.67,                                    !- External Node Height
         Atrium:Zone1_Wall_2_0_0_0_0_0_Win;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Atrium:Zone1_Wall_2_0_0_0_0_0_Win,       !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

   ! Atrium, Zone 1, Mur - 100,000 m2 - 0,0°, Surface Area: 30,000m2
   BuildingSurface:Detailed,                      !- Surface
      Atrium:Zone1_Wall_3_0_0,                    !- Surface name
      Wall, Projet de mur,                        !- Class and Construction Name
      Atrium:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.06433275, 7.5657347657, 7,              !- Vertex 1
       .06433275, 7.5657347657, 7,                !- Vertex 2
       .06433275, 7.5657347657, 10,               !- Vertex 3
       10.06433275, 7.5657347657, 10;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Atrium:Zone1_Wall_3_0_0,                 !- Crack Name
         .003,                                    !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Atrium:Zone1_Wall_3_0_0,                 !- Name of Associated Heat Transfer Surface
         Atrium:Zone1_Wall_3_0_0,                 !- Leakage Component Name
         Atrium:Zone1_Wall_3_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Atrium:Zone1_Wall_3_0_0,                 !- Name
         11.33,                                   !- External Node Height
         Atrium:Zone1_Wall_3_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Atrium:Zone1_Wall_3_0_0,                 !- Name
         Cp Data,                                 !- CP Array
          .4,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.2,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

   ! Atrium, Zone 1, Mur - 75,000 m2 - 270,0°, Surface Area: 75,000m2
   BuildingSurface:Detailed,                      !- Surface
      Atrium:Zone1_Wall_4_0_0,                    !- Surface name
      Wall, Projet de mur,                        !- Class and Construction Name
      Atrium:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .0643327499, 7.5657347657, 0,              !- Vertex 1
       .0643327499, .0657347657, 0,               !- Vertex 2
       .0643327499, .0657347657, 10,              !- Vertex 3
       .0643327499, 7.5657347657, 10;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Atrium:Zone1_Wall_4_0_0,                 !- Crack Name
         .000443,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Atrium:Zone1_Wall_4_0_0,                 !- Name of Associated Heat Transfer Surface
         Atrium:Zone1_Wall_4_0_0,                 !- Leakage Component Name
         Atrium:Zone1_Wall_4_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Atrium:Zone1_Wall_4_0_0,                 !- Name
         6.67,                                    !- External Node Height
         Atrium:Zone1_Wall_4_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Atrium:Zone1_Wall_4_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

      ! Window, 70,570m2
      FenestrationSurface:Detailed, Atrium:Zone1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Projet de vitrage externe - 1001,        !- Construction Name
         Atrium:Zone1_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .0643327499, 7.42248477, .003,          !- Vertex 1
          .0643327499, .36123477, .003,           !- Vertex 2
          .0643327499, .36123477, 9.997,          !- Vertex 3
          .0643327499, 7.42248477, 9.997;         !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         Atrium:Zone1_Wall_4_0_0_0_0_0_Win,       !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .5,                                      !- Height factor for opening factor #1 (dimensionless)
         .5,                                      !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .5,                                      !- Height factor for Opening factor #2 (dimensionless)
         .5,                                      !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         Atrium:Zone1_Wall_4_0_0_0_0_0_Win,       !- Name of Associated Heat Transfer Surface
         Atrium:Zone1_Wall_4_0_0_0_0_0_Win,       !- Leakage Component Name
         Atrium:Zone1_Wall_4_0_0_0_0_0_Win,       !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         Atrium:Zone1_Wall_4_0_0_0_0_0_Win,       !- Name
         6.67,                                    !- External Node Height
         Atrium:Zone1_Wall_4_0_0_0_0_0_Win;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Atrium:Zone1_Wall_4_0_0_0_0_0_Win,       !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

   ! Atrium, Zone 1, Mur - 100,000 m2 - 180,0°, Surface Area: 100,000m2
   BuildingSurface:Detailed,                      !- Surface
      Atrium:Zone1_Wall_5_0_0,                    !- Surface name
      Wall, Projet de mur,                        !- Class and Construction Name
      Atrium:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .0643327499, .0657347657, 0,               !- Vertex 1
       10.0643327499, .0657347657, 0,             !- Vertex 2
       10.0643327499, .0657347657, 10,            !- Vertex 3
       .0643327499, .0657347657, 10;              !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Atrium:Zone1_Wall_5_0_0,                 !- Crack Name
         .0005966,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Atrium:Zone1_Wall_5_0_0,                 !- Name of Associated Heat Transfer Surface
         Atrium:Zone1_Wall_5_0_0,                 !- Leakage Component Name
         Atrium:Zone1_Wall_5_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Atrium:Zone1_Wall_5_0_0,                 !- Name
         6.67,                                    !- External Node Height
         Atrium:Zone1_Wall_5_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Atrium:Zone1_Wall_5_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.2,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
          .4,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

      ! Window, 94,034m2
      FenestrationSurface:Detailed, Atrium:Zone1_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Projet de vitrage externe - 1001,        !- Construction Name
         Atrium:Zone1_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .35983275, .0657347657, .003,           !- Vertex 1
          9.76883275, .0657347657, .003,          !- Vertex 2
          9.76883275, .0657347657, 9.997,         !- Vertex 3
          .35983275, .0657347657, 9.997;          !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         Atrium:Zone1_Wall_5_0_0_0_0_0_Win,       !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .5,                                      !- Height factor for opening factor #1 (dimensionless)
         .5,                                      !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .5,                                      !- Height factor for Opening factor #2 (dimensionless)
         .5,                                      !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         Atrium:Zone1_Wall_5_0_0_0_0_0_Win,       !- Name of Associated Heat Transfer Surface
         Atrium:Zone1_Wall_5_0_0_0_0_0_Win,       !- Leakage Component Name
         Atrium:Zone1_Wall_5_0_0_0_0_0_Win,       !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         Atrium:Zone1_Wall_5_0_0_0_0_0_Win,       !- Name
         6.67,                                    !- External Node Height
         Atrium:Zone1_Wall_5_0_0_0_0_0_Win;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Atrium:Zone1_Wall_5_0_0_0_0_0_Win,       !- Name
         Cp Data,                                 !- CP Array
         -.2,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
          .4,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)


WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.04,                                          !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   0.020,                                         !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   9.5,                                           !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.5,                                           !- Divider Solar Absorptance
   0.5,                                           !- Divider Visible Absorptance
   0.9,                                           !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

AirflowNetwork:MultiZone:ReferenceCrackConditions,
  Reference Crack Conditions,                     !- Name of Reference Crack Conditions
   20,                                            !- Standard temperature for crack data {C}
   101320,                                        !- Standard barometric pressure for crack data {Pa}
   0.005;                                         !- Standard humidity ratio for crack data {kg/kg}

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
   Cp Data,                                       !- Name
   0,                                             !- Wind direction #1 {deg}
   45,                                            !- Wind direction #2 {deg}
   90,                                            !- Wind direction #3 {deg}
   135,                                           !- Wind direction #4 {deg}
   180,                                           !- Wind direction #5 {deg}
   225,                                           !- Wind direction #6 {deg}
   270,                                           !- Wind direction #7 {deg}
   315;                                           !- Wind direction #8 {deg}

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
RdC:Zone2 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
RdC:Zone2 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
RdC:Zone2 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
RdC:Zone2 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   RdC:Zone2,                                     !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   RdC:Zone2,                                     !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   RdC:Zone2;                                     !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   RdC:Zone2,                                     !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   RdC:Zone2,                                     !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, RdC:Zone2 Thermostat, RdC:Zone2,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone RdC:Zone2;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone RdC:Zone2,RdC:Zone2 Heating Setpoint Schedule,RdC:Zone2 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   RdC:Zone2, RdC:Zone2 Equipment, RdC:Zone2 Inlets, , Node RdC:Zone2 Zone, Node RdC:Zone2 Out;

ZoneHVAC:EquipmentList, RdC:Zone2 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, RdC:Zone2 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, RdC:Zone2 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node RdC:Zone2 In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   RdC:Zone2 Heating Availability Sch,            !- Heating Availability Schedule
   RdC:Zone2 Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   RdC:Zone2,                                     !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   RdC:Zone2 Inlets,
   Node RdC:Zone2 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
RdC:Zone1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
RdC:Zone1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
RdC:Zone1 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
RdC:Zone1 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   RdC:Zone1,                                     !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   RdC:Zone1,                                     !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   RdC:Zone1;                                     !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   RdC:Zone1,                                     !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   RdC:Zone1,                                     !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, RdC:Zone1 Thermostat, RdC:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone RdC:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone RdC:Zone1,RdC:Zone1 Heating Setpoint Schedule,RdC:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   RdC:Zone1, RdC:Zone1 Equipment, RdC:Zone1 Inlets, , Node RdC:Zone1 Zone, Node RdC:Zone1 Out;

ZoneHVAC:EquipmentList, RdC:Zone1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, RdC:Zone1 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, RdC:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node RdC:Zone1 In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   RdC:Zone1 Heating Availability Sch,            !- Heating Availability Schedule
   RdC:Zone1 Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   RdC:Zone1,                                     !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   RdC:Zone1 Inlets,
   Node RdC:Zone1 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Niveau1:Zone1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Niveau1:Zone1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
Niveau1:Zone1 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
Niveau1:Zone1 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   Niveau1:Zone1,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Niveau1:Zone1,                                 !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Niveau1:Zone1;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Niveau1:Zone1,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Niveau1:Zone1,                                 !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Niveau1:Zone1 Thermostat, Niveau1:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Niveau1:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Niveau1:Zone1,Niveau1:Zone1 Heating Setpoint Schedule,Niveau1:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Niveau1:Zone1, Niveau1:Zone1 Equipment, Niveau1:Zone1 Inlets, , Node Niveau1:Zone1 Zone, Node Niveau1:Zone1 Out;

ZoneHVAC:EquipmentList, Niveau1:Zone1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Niveau1:Zone1 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, Niveau1:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Niveau1:Zone1 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Niveau1:Zone1 Heating Availability Sch,        !- Heating Availability Schedule
   Niveau1:Zone1 Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Niveau1:Zone1,                                 !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Niveau1:Zone1 Inlets,
   Node Niveau1:Zone1 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Atrium:Zone1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Atrium:Zone1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
Atrium:Zone1 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
Atrium:Zone1 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   Atrium:Zone1,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Atrium:Zone1,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Atrium:Zone1;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Atrium:Zone1,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Atrium:Zone1,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Atrium:Zone1 Thermostat, Atrium:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Atrium:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Atrium:Zone1,Atrium:Zone1 Heating Setpoint Schedule,Atrium:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Atrium:Zone1, Atrium:Zone1 Equipment, Atrium:Zone1 Inlets, , Node Atrium:Zone1 Zone, Node Atrium:Zone1 Out;

ZoneHVAC:EquipmentList, Atrium:Zone1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Atrium:Zone1 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, Atrium:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Atrium:Zone1 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Atrium:Zone1 Heating Availability Sch,         !- Heating Availability Schedule
   Atrium:Zone1 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Atrium:Zone1,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Atrium:Zone1 Inlets,
   Node Atrium:Zone1 In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   2;                                             !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, TabAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,hourly;
Output:Meter,NATURALGAS:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;
Output:Meter,Electricity:Facility,daily;
Output:Meter,NATURALGAS:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;

OutputControl:IlluminanceMap:Style,
   Tab;                                           !- Column separator


Output:Variable, *, Zone Mean Air Temperature, hourly, On;
Output:Variable, *, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, *, Zone Operative Temperature, hourly, On;
Output:Variable, *, Zone Air Relative Humidity, hourly, On;
Output:Variable, *, Zone Mean Air Temperature, daily, On;
Output:Variable, *, Zone Mean Radiant Temperature, daily, On;
Output:Variable, *, Zone Operative Temperature, daily, On;
Output:Variable, *, Zone Air Relative Humidity, daily, On;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, *, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, hourly;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, hourly;
Output:Variable, *, Fan Electricity Rate, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Facility Total Produced Electricity Energy, hourly;
Output:Variable, *, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, daily;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, daily;
Output:Variable, *, Fan Electricity Rate, daily;
Output:Variable, *, Water Use Equipment Heating Rate, daily;
Output:Variable, *, Facility Total Produced Electricity Energy, daily;
Output:Variable, *, Zone Air System Sensible Heating Rate, daily;
Output:Variable, *, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, *, Zone Radiant HVAC Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, daily;
Output:Variable, *, Zone People Sensible Heating Rate, hourly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, *, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, *, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Meter, ELECTRIC EQUIPMENT#RdC:Zone2#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#RdC:Zone2#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#RdC:Zone1#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#RdC:Zone1#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Niveau1:Zone1#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Niveau1:Zone1#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Atrium:Zone1#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Atrium:Zone1#GeneralLights*, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;
Output:Variable, *, Zone People Sensible Heating Rate, daily;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, *, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, *, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Meter, ELECTRIC EQUIPMENT#RdC:Zone2#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#RdC:Zone2#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#RdC:Zone1#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#RdC:Zone1#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Niveau1:Zone1#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Niveau1:Zone1#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Atrium:Zone1#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Atrium:Zone1#GeneralLights*, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;
