!- Windows Line endings 

Version,
    9.4.0.002;                !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    Building,                 !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    ,                         !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    1e-08,                    !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    2;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Sans titre (01-01:31-12)  (01-01:31-12),    !- Name
    44.83,                    !- Latitude
    -0.68,                    !- Longitude
    1,                        !- Time Zone
    61;                       !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Sans titre (01-01:31-12) Juin,    !- Name
    6,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    33.4,                     !- Maximum DryBulb Temperature
    14.2,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    21.4,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100594.3,                 !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Sans titre (01-01:31-12) Juil,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.9,                     !- Maximum DryBulb Temperature
    14.5,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    21.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100594.3,                 !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Sans titre (01-01:31-12) Aou,    !- Name
    8,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    36,                       !- Maximum DryBulb Temperature
    14.9,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    22.6,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100594.3,                 !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Sans titre (01-01:31-12) Sep,    !- Name
    9,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.1,                     !- Maximum DryBulb Temperature
    14.1,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    20.7,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100594.3,                 !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Sans titre (01-01:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -3.8,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    -3.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100594.3,                 !- Barometric Pressure
    1.9,                      !- Wind Speed
    40,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Sans titre (01-01:31-12),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2002,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2002,                     !- End Year
    ,                         !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No;                       !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,     !- Start Date
    Last Sunday in October;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    6.58,                     !- January Ground Temperature
    7.82,                     !- February Ground Temperature
    10.24,                    !- March Ground Temperature
    12.54,                    !- April Ground Temperature
    16.88,                    !- May Ground Temperature
    19.16,                    !- June Ground Temperature
    19.79,                    !- July Ground Temperature
    18.63,                    !- August Ground Temperature
    15.96,                    !- September Ground Temperature
    12.62,                    !- October Ground Temperature
    9.34,                     !- November Ground Temperature
    7.17;                     !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2,                        !- Ground Reflected Solar Modifier
    2;                        !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Office_OpenOff_Occ,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    1,                        !- Field 10
    Until: 14:00,             !- Field 11
    0.75,                     !- Field 12
    Until: 17:00,             !- Field 13
    1,                        !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    Office_OpenOff_Equip,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05394,                  !- Field 4
    Until: 20:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.05394,                  !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0.05394,                  !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0.05394,                  !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Office_OpenOff_Light,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Default Air Velocity for Comfort Calculations,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1370;                   !- Field 4

Schedule:Compact,
    20001,                    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends SummerDesignDays,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: WinterDesignDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 24:00,             !- Field 9
    0;                        !- Field 10

Schedule:Compact,
    20002,                    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends SummerDesignDays,    !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WinterDesignDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 24:00,             !- Field 9
    24;                       !- Field 10

Schedule:Compact,
    Activity Schedule 131,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 131,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature RdC:Zone2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature RdC:Zone2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 138,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 138,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature RdC:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature RdC:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 106,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 106,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Niveau1:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Niveau1:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 122,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 122,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Atrium:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Atrium:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    RdC:Zone2 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    RdC:Zone2 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    RdC:Zone2 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    RdC:Zone2 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    RdC:Zone1 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    RdC:Zone1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    RdC:Zone1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    RdC:Zone1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Niveau1:Zone1 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Niveau1:Zone1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Niveau1:Zone1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Niveau1:Zone1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Atrium:Zone1 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Atrium:Zone1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Atrium:Zone1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Atrium:Zone1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Material,
    Urea Formaldehyde Foam_.1327,    !- Name
    Rough,                    !- Roughness
    0.1327,                   !- Thickness
    0.04,                     !- Conductivity
    10,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Cast Concrete_.1,         !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.13,                     !- Conductivity
    2000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Floor/Roof Screed_.07,    !- Name
    Rough,                    !- Roughness
    0.07,                     !- Thickness
    0.41,                     !- Conductivity
    1200,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.73,                     !- Solar Absorptance
    0.73;                     !- Visible Absorptance

Material,
    Timber Flooring_.03,      !- Name
    Rough,                    !- Roughness
    0.03,                     !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Cast Concrete (Dense)_.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.4,                      !- Conductivity
    2100,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plasterboard_.025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Brickwork Outer_.1,       !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.84,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,    !- Name
    Rough,                    !- Roughness
    0.0795,                   !- Thickness
    0.034,                    !- Conductivity
    35,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Concrete Block (Medium)_.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.51,                     !- Conductivity
    1400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plastering_.013,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Asphalt 1_.01,            !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.7,                      !- Conductivity
    2100,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.9;                      !- Visible Absorptance

Material,
    MW Glass Wool (rolls)_.1445,    !- Name
    Rough,                    !- Roughness
    0.1445,                   !- Thickness
    0.04,                     !- Conductivity
    12,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Plasterboard_.013,        !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.25,                     !- Conductivity
    2800,                     !- Density
    896,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    0.01,                     !- Thermal Absorptance
    0.01,                     !- Solar Absorptance
    0.01;                     !- Visible Absorptance

Material:NoMass,
    5_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    6_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    9_RVAL_3,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    10_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:Glazing,
    2,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    38,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.74,                     !- Solar Transmittance at Normal Incidence
    0.09,                     !- Front Side Solar Reflectance at Normal Incidence
    0.1,                      !- Back Side Solar Reflectance at Normal Incidence
    0.82,                     !- Visible Transmittance at Normal Incidence
    0.11,                     !- Front Side Visible Reflectance at Normal Incidence
    0.12,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.2,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    1002,                     !- Name
    Air,                      !- Gas Type
    0.013;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1002,      !- Name
    Air,                      !- Gas Type
    0.0065;                   !- Thickness

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    Projet de plancher bas sur terrain,    !- Name
    Urea Formaldehyde Foam_.1327,    !- Outside Layer
    Cast Concrete_.1,         !- Layer 2
    Floor/Roof Screed_.07,    !- Layer 3
    Timber Flooring_.03;      !- Layer 4

Construction,
    Projet de plancher bas sur terrain_Rev,    !- Name
    Timber Flooring_.03,      !- Outside Layer
    Floor/Roof Screed_.07,    !- Layer 2
    Cast Concrete_.1,         !- Layer 3
    Urea Formaldehyde Foam_.1327;    !- Layer 4

Construction,
    Projet de plancher interne_Reversed,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    Projet de plancher interne_Reversed_Rev,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    Projet de cloison,        !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    5_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    Projet de cloison_Rev,    !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    6_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    Projet de mur,            !- Name
    Brickwork Outer_.1,       !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,    !- Layer 2
    Concrete Block (Medium)_.1,    !- Layer 3
    Gypsum Plastering_.013;    !- Layer 4

Construction,
    Projet de mur_Rev,        !- Name
    Gypsum Plastering_.013,    !- Outside Layer
    Concrete Block (Medium)_.1,    !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,    !- Layer 3
    Brickwork Outer_.1;       !- Layer 4

Construction,
    Projet de toiture terrasse,    !- Name
    Asphalt 1_.01,            !- Outside Layer
    MW Glass Wool (rolls)_.1445,    !- Layer 2
    9_RVAL_3,                 !- Layer 3
    Plasterboard_.013;        !- Layer 4

Construction,
    Projet de toiture terrasse_Rev,    !- Name
    Plasterboard_.013,        !- Outside Layer
    10_RVAL_2,                !- Layer 2
    MW Glass Wool (rolls)_.1445,    !- Layer 3
    Asphalt 1_.01;            !- Layer 4

Construction,
    Projet de vitrage externe - 1001,    !- Name
    38,                       !- Outside Layer
    1002,                     !- Layer 2
    2;                        !- Layer 3

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    RdC:Zone2,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    115.6446,                 !- Volume
    33.0413,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    RdC:Zone1,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    115.6446,                 !- Volume
    33.0413,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Niveau1:Zone1,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    228.3185,                 !- Volume
    67.1525,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Atrium:Zone1,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    665.3816,                 !- Volume
    66.5382,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    RdC:Zone2_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher bas sur terrain,    !- Construction Name
    RdC:Zone2,                !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.0643327499,             !- Vertex 1 Xcoordinate
    7.5657347657,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.0643327499,             !- Vertex 2 Xcoordinate
    7.5657347657,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.0643327499,             !- Vertex 3 Xcoordinate
    15.0657347657,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.0643327499,             !- Vertex 4 Xcoordinate
    15.0657347657,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    RdC:Zone2_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    RdC:Zone2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Niveau1:Zone1_Floor_0_0_10000,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.06433275,               !- Vertex 1 Xcoordinate
    7.56573477,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    5.06433275,               !- Vertex 2 Xcoordinate
    7.56573477,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    5.06433275,               !- Vertex 3 Xcoordinate
    15.06573477,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    0.06433275,               !- Vertex 4 Xcoordinate
    15.06573477,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Niveau1:Zone1_Floor_0_0_10000,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Niveau1:Zone1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    RdC:Zone2_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.06433275,               !- Vertex 1 Xcoordinate
    7.56573477,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    0.06433275,               !- Vertex 2 Xcoordinate
    7.56573477,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    0.06433275,               !- Vertex 3 Xcoordinate
    15.06573477,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    5.06433275,               !- Vertex 4 Xcoordinate
    15.06573477,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    RdC:Zone2_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    RdC:Zone2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    RdC:Zone1_Partition_4_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.0643327499,             !- Vertex 1 Xcoordinate
    7.56573477,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.0643327499,             !- Vertex 2 Xcoordinate
    15.06573477,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.0643327499,             !- Vertex 3 Xcoordinate
    15.06573477,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    5.0643327499,             !- Vertex 4 Xcoordinate
    7.56573477,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    RdC:Zone1_Partition_4_0_10001,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    RdC:Zone1,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    RdC:Zone2_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.0643327499,             !- Vertex 1 Xcoordinate
    15.06573477,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.0643327499,             !- Vertex 2 Xcoordinate
    7.56573477,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.0643327499,             !- Vertex 3 Xcoordinate
    7.56573477,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    5.0643327499,             !- Vertex 4 Xcoordinate
    15.06573477,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    RdC:Zone2_Wall_3_0_0,     !- Name
    Wall,                     !- Surface Type
    Projet de mur,            !- Construction Name
    RdC:Zone2,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.0643327499,             !- Vertex 1 Xcoordinate
    15.0657347657,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.0643327499,             !- Vertex 2 Xcoordinate
    15.0657347657,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.0643327499,             !- Vertex 3 Xcoordinate
    15.0657347657,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    5.0643327499,             !- Vertex 4 Xcoordinate
    15.0657347657,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    RdC:Zone2_Wall_4_0_0,     !- Name
    Wall,                     !- Surface Type
    Projet de mur,            !- Construction Name
    RdC:Zone2,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0643327499,             !- Vertex 1 Xcoordinate
    15.0657347657,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.0643327499,             !- Vertex 2 Xcoordinate
    7.5657347657,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.0643327499,             !- Vertex 3 Xcoordinate
    7.5657347657,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    0.0643327499,             !- Vertex 4 Xcoordinate
    15.0657347657,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    RdC:Zone2_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    RdC:Zone2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Atrium:Zone1_Partition_3_0_10002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.06433275,               !- Vertex 1 Xcoordinate
    7.5657347657,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.06433275,               !- Vertex 2 Xcoordinate
    7.5657347657,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.06433275,               !- Vertex 3 Xcoordinate
    7.5657347657,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    0.06433275,               !- Vertex 4 Xcoordinate
    7.5657347657,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Atrium:Zone1_Partition_3_0_10002,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Atrium:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    RdC:Zone2_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.06433275,               !- Vertex 1 Xcoordinate
    7.5657347657,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.06433275,               !- Vertex 2 Xcoordinate
    7.5657347657,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.06433275,               !- Vertex 3 Xcoordinate
    7.5657347657,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    5.06433275,               !- Vertex 4 Xcoordinate
    7.5657347657,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    RdC:Zone1_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher bas sur terrain,    !- Construction Name
    RdC:Zone1,                !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.0643327499,            !- Vertex 1 Xcoordinate
    7.5657347657,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.0643327499,             !- Vertex 2 Xcoordinate
    7.5657347657,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.0643327499,             !- Vertex 3 Xcoordinate
    15.0657347657,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.0643327499,            !- Vertex 4 Xcoordinate
    15.0657347657,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    RdC:Zone1_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Projet de plancher interne_Reversed,    !- Construction Name
    RdC:Zone1,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Niveau1:Zone1_Floor_0_0_10003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.06433275,               !- Vertex 1 Xcoordinate
    7.56573477,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    10.06433275,              !- Vertex 2 Xcoordinate
    7.56573477,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    10.06433275,              !- Vertex 3 Xcoordinate
    15.06573477,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    5.06433275,               !- Vertex 4 Xcoordinate
    15.06573477,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Niveau1:Zone1_Floor_0_0_10003,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher interne_Reversed_Rev,    !- Construction Name
    Niveau1:Zone1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    RdC:Zone1_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.06433275,              !- Vertex 1 Xcoordinate
    7.56573477,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    5.06433275,               !- Vertex 2 Xcoordinate
    7.56573477,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    5.06433275,               !- Vertex 3 Xcoordinate
    15.06573477,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.06433275,              !- Vertex 4 Xcoordinate
    15.06573477,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    RdC:Zone1_Wall_2_0_0,     !- Name
    Wall,                     !- Surface Type
    Projet de mur,            !- Construction Name
    RdC:Zone1,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.0643327499,            !- Vertex 1 Xcoordinate
    7.5657347657,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.0643327499,            !- Vertex 2 Xcoordinate
    15.0657347657,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.0643327499,            !- Vertex 3 Xcoordinate
    15.0657347657,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.0643327499,            !- Vertex 4 Xcoordinate
    7.5657347657,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    RdC:Zone1_Wall_3_0_0,     !- Name
    Wall,                     !- Surface Type
    Projet de mur,            !- Construction Name
    RdC:Zone1,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.0643327499,            !- Vertex 1 Xcoordinate
    15.0657347657,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.0643327499,             !- Vertex 2 Xcoordinate
    15.0657347657,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.0643327499,             !- Vertex 3 Xcoordinate
    15.0657347657,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.0643327499,            !- Vertex 4 Xcoordinate
    15.0657347657,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    RdC:Zone1_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    RdC:Zone1,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Atrium:Zone1_Partition_3_0_10004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.06433275,               !- Vertex 1 Xcoordinate
    7.5657347657,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.06433275,              !- Vertex 2 Xcoordinate
    7.5657347657,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.06433275,              !- Vertex 3 Xcoordinate
    7.5657347657,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    5.06433275,               !- Vertex 4 Xcoordinate
    7.5657347657,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Atrium:Zone1_Partition_3_0_10004,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Atrium:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    RdC:Zone1_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.06433275,              !- Vertex 1 Xcoordinate
    7.5657347657,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.06433275,               !- Vertex 2 Xcoordinate
    7.5657347657,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.06433275,               !- Vertex 3 Xcoordinate
    7.5657347657,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.06433275,              !- Vertex 4 Xcoordinate
    7.5657347657,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Niveau1:Zone1_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Projet de toiture terrasse,    !- Construction Name
    Niveau1:Zone1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0643327499,             !- Vertex 1 Xcoordinate
    7.5657347657,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    10.0643327499,            !- Vertex 2 Xcoordinate
    7.5657347657,             !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    10.0643327499,            !- Vertex 3 Xcoordinate
    15.0657347657,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    0.0643327499,             !- Vertex 4 Xcoordinate
    15.0657347657,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Niveau1:Zone1_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de mur,            !- Construction Name
    Niveau1:Zone1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.0643327499,            !- Vertex 1 Xcoordinate
    7.5657347657,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    10.0643327499,            !- Vertex 2 Xcoordinate
    15.0657347657,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    10.0643327499,            !- Vertex 3 Xcoordinate
    15.0657347657,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    10.0643327499,            !- Vertex 4 Xcoordinate
    7.5657347657,             !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Niveau1:Zone1_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de mur,            !- Construction Name
    Niveau1:Zone1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.0643327499,            !- Vertex 1 Xcoordinate
    15.0657347657,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    0.0643327499,             !- Vertex 2 Xcoordinate
    15.0657347657,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    0.0643327499,             !- Vertex 3 Xcoordinate
    15.0657347657,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    10.0643327499,            !- Vertex 4 Xcoordinate
    15.0657347657,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Niveau1:Zone1_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de mur,            !- Construction Name
    Niveau1:Zone1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0643327499,             !- Vertex 1 Xcoordinate
    15.0657347657,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    0.0643327499,             !- Vertex 2 Xcoordinate
    7.5657347657,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    0.0643327499,             !- Vertex 3 Xcoordinate
    7.5657347657,             !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    0.0643327499,             !- Vertex 4 Xcoordinate
    15.0657347657,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Niveau1:Zone1_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison,        !- Construction Name
    Niveau1:Zone1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Atrium:Zone1_Partition_3_0_10005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.06433275,               !- Vertex 1 Xcoordinate
    7.5657347657,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    10.06433275,              !- Vertex 2 Xcoordinate
    7.5657347657,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    10.06433275,              !- Vertex 3 Xcoordinate
    7.5657347657,             !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    0.06433275,               !- Vertex 4 Xcoordinate
    7.5657347657,             !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Atrium:Zone1_Partition_3_0_10005,    !- Name
    Wall,                     !- Surface Type
    Projet de cloison_Rev,    !- Construction Name
    Atrium:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Niveau1:Zone1_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.06433275,              !- Vertex 1 Xcoordinate
    7.5657347657,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    0.06433275,               !- Vertex 2 Xcoordinate
    7.5657347657,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    0.06433275,               !- Vertex 3 Xcoordinate
    7.5657347657,             !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    10.06433275,              !- Vertex 4 Xcoordinate
    7.5657347657,             !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Atrium:Zone1_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Projet de plancher bas sur terrain,    !- Construction Name
    Atrium:Zone1,             !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.0643327499,            !- Vertex 1 Xcoordinate
    0.0657347657,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.0643327499,             !- Vertex 2 Xcoordinate
    0.0657347657,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.0643327499,             !- Vertex 3 Xcoordinate
    7.5657347657,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.0643327499,            !- Vertex 4 Xcoordinate
    7.5657347657,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Atrium:Zone1_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Projet de toiture terrasse,    !- Construction Name
    Atrium:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0643327499,             !- Vertex 1 Xcoordinate
    0.0657347657,             !- Vertex 1 Ycoordinate
    10,                       !- Vertex 1 Zcoordinate
    10.0643327499,            !- Vertex 2 Xcoordinate
    0.0657347657,             !- Vertex 2 Ycoordinate
    10,                       !- Vertex 2 Zcoordinate
    10.0643327499,            !- Vertex 3 Xcoordinate
    7.5657347657,             !- Vertex 3 Ycoordinate
    10,                       !- Vertex 3 Zcoordinate
    0.0643327499,             !- Vertex 4 Xcoordinate
    7.5657347657,             !- Vertex 4 Ycoordinate
    10;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Atrium:Zone1_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de mur,            !- Construction Name
    Atrium:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.0643327499,            !- Vertex 1 Xcoordinate
    0.0657347657,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.0643327499,            !- Vertex 2 Xcoordinate
    7.5657347657,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.0643327499,            !- Vertex 3 Xcoordinate
    7.5657347657,             !- Vertex 3 Ycoordinate
    10,                       !- Vertex 3 Zcoordinate
    10.0643327499,            !- Vertex 4 Xcoordinate
    0.0657347657,             !- Vertex 4 Ycoordinate
    10;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Atrium:Zone1_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de mur,            !- Construction Name
    Atrium:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.06433275,              !- Vertex 1 Xcoordinate
    7.5657347657,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    0.06433275,               !- Vertex 2 Xcoordinate
    7.5657347657,             !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    0.06433275,               !- Vertex 3 Xcoordinate
    7.5657347657,             !- Vertex 3 Ycoordinate
    10,                       !- Vertex 3 Zcoordinate
    10.06433275,              !- Vertex 4 Xcoordinate
    7.5657347657,             !- Vertex 4 Ycoordinate
    10;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Atrium:Zone1_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de mur,            !- Construction Name
    Atrium:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0643327499,             !- Vertex 1 Xcoordinate
    7.5657347657,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.0643327499,             !- Vertex 2 Xcoordinate
    0.0657347657,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.0643327499,             !- Vertex 3 Xcoordinate
    0.0657347657,             !- Vertex 3 Ycoordinate
    10,                       !- Vertex 3 Zcoordinate
    0.0643327499,             !- Vertex 4 Xcoordinate
    7.5657347657,             !- Vertex 4 Ycoordinate
    10;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Atrium:Zone1_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Projet de mur,            !- Construction Name
    Atrium:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0643327499,             !- Vertex 1 Xcoordinate
    0.0657347657,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.0643327499,            !- Vertex 2 Xcoordinate
    0.0657347657,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.0643327499,            !- Vertex 3 Xcoordinate
    0.0657347657,             !- Vertex 3 Ycoordinate
    10,                       !- Vertex 3 Zcoordinate
    0.0643327499,             !- Vertex 4 Xcoordinate
    0.0657347657,             !- Vertex 4 Ycoordinate
    10;                       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    RdC:Zone2_Wall_4_0_0_0_0_1_Win,    !- Name
    Window,                   !- Surface Type
    Projet de vitrage externe - 1001,    !- Construction Name
    RdC:Zone2_Wall_4_0_0,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.0643327499,             !- Vertex 1 Xcoordinate
    10.52573477,              !- Vertex 1 Ycoordinate
    1.14,                     !- Vertex 1 Zcoordinate
    0.0643327499,             !- Vertex 2 Xcoordinate
    8.60573477,               !- Vertex 2 Ycoordinate
    1.14,                     !- Vertex 2 Zcoordinate
    0.0643327499,             !- Vertex 3 Xcoordinate
    8.60573477,               !- Vertex 3 Ycoordinate
    2.56,                     !- Vertex 3 Zcoordinate
    0.0643327499,             !- Vertex 4 Xcoordinate
    10.52573477,              !- Vertex 4 Ycoordinate
    2.56;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    RdC:Zone2_Wall_4_0_0_1_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Projet de vitrage externe - 1001,    !- Construction Name
    RdC:Zone2_Wall_4_0_0,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.0643327499,             !- Vertex 1 Xcoordinate
    14.02573477,              !- Vertex 1 Ycoordinate
    1.14,                     !- Vertex 1 Zcoordinate
    0.0643327499,             !- Vertex 2 Xcoordinate
    12.10573477,              !- Vertex 2 Ycoordinate
    1.14,                     !- Vertex 2 Zcoordinate
    0.0643327499,             !- Vertex 3 Xcoordinate
    12.10573477,              !- Vertex 3 Ycoordinate
    2.56,                     !- Vertex 3 Zcoordinate
    0.0643327499,             !- Vertex 4 Xcoordinate
    14.02573477,              !- Vertex 4 Ycoordinate
    2.56;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    RdC:Zone1_Wall_2_0_0_0_0_1_Win,    !- Name
    Window,                   !- Surface Type
    Projet de vitrage externe - 1001,    !- Construction Name
    RdC:Zone1_Wall_2_0_0,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.0643327499,            !- Vertex 1 Xcoordinate
    12.10573477,              !- Vertex 1 Ycoordinate
    1.14,                     !- Vertex 1 Zcoordinate
    10.0643327499,            !- Vertex 2 Xcoordinate
    14.02573477,              !- Vertex 2 Ycoordinate
    1.14,                     !- Vertex 2 Zcoordinate
    10.0643327499,            !- Vertex 3 Xcoordinate
    14.02573477,              !- Vertex 3 Ycoordinate
    2.56,                     !- Vertex 3 Zcoordinate
    10.0643327499,            !- Vertex 4 Xcoordinate
    12.10573477,              !- Vertex 4 Ycoordinate
    2.56;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    RdC:Zone1_Wall_2_0_0_1_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Projet de vitrage externe - 1001,    !- Construction Name
    RdC:Zone1_Wall_2_0_0,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.0643327499,            !- Vertex 1 Xcoordinate
    8.60573477,               !- Vertex 1 Ycoordinate
    1.14,                     !- Vertex 1 Zcoordinate
    10.0643327499,            !- Vertex 2 Xcoordinate
    10.52573477,              !- Vertex 2 Ycoordinate
    1.14,                     !- Vertex 2 Zcoordinate
    10.0643327499,            !- Vertex 3 Xcoordinate
    10.52573477,              !- Vertex 3 Ycoordinate
    2.56,                     !- Vertex 3 Zcoordinate
    10.0643327499,            !- Vertex 4 Xcoordinate
    8.60573477,               !- Vertex 4 Ycoordinate
    2.56;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Niveau1:Zone1_Wall_2_0_0_0_0_1_Win,    !- Name
    Window,                   !- Surface Type
    Projet de vitrage externe - 1001,    !- Construction Name
    Niveau1:Zone1_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.0643327499,            !- Vertex 1 Xcoordinate
    12.10573477,              !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    10.0643327499,            !- Vertex 2 Xcoordinate
    14.02573477,              !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    10.0643327499,            !- Vertex 3 Xcoordinate
    14.02573477,              !- Vertex 3 Ycoordinate
    6.06,                     !- Vertex 3 Zcoordinate
    10.0643327499,            !- Vertex 4 Xcoordinate
    12.10573477,              !- Vertex 4 Ycoordinate
    6.06;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Niveau1:Zone1_Wall_2_0_0_1_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Projet de vitrage externe - 1001,    !- Construction Name
    Niveau1:Zone1_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.0643327499,            !- Vertex 1 Xcoordinate
    8.60573477,               !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    10.0643327499,            !- Vertex 2 Xcoordinate
    10.52573477,              !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    10.0643327499,            !- Vertex 3 Xcoordinate
    10.52573477,              !- Vertex 3 Ycoordinate
    6.06,                     !- Vertex 3 Zcoordinate
    10.0643327499,            !- Vertex 4 Xcoordinate
    8.60573477,               !- Vertex 4 Ycoordinate
    6.06;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Niveau1:Zone1_Wall_4_0_0_0_0_1_Win,    !- Name
    Window,                   !- Surface Type
    Projet de vitrage externe - 1001,    !- Construction Name
    Niveau1:Zone1_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.0643327499,             !- Vertex 1 Xcoordinate
    10.52573477,              !- Vertex 1 Ycoordinate
    4.64257962,               !- Vertex 1 Zcoordinate
    0.0643327499,             !- Vertex 2 Xcoordinate
    8.60573477,               !- Vertex 2 Ycoordinate
    4.64257962,               !- Vertex 2 Zcoordinate
    0.0643327499,             !- Vertex 3 Xcoordinate
    8.60573477,               !- Vertex 3 Ycoordinate
    6.06257962,               !- Vertex 3 Zcoordinate
    0.0643327499,             !- Vertex 4 Xcoordinate
    10.52573477,              !- Vertex 4 Ycoordinate
    6.06257962;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Niveau1:Zone1_Wall_4_0_0_1_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Projet de vitrage externe - 1001,    !- Construction Name
    Niveau1:Zone1_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.0643327499,             !- Vertex 1 Xcoordinate
    14.02573477,              !- Vertex 1 Ycoordinate
    4.64257962,               !- Vertex 1 Zcoordinate
    0.0643327499,             !- Vertex 2 Xcoordinate
    12.10573477,              !- Vertex 2 Ycoordinate
    4.64257962,               !- Vertex 2 Zcoordinate
    0.0643327499,             !- Vertex 3 Xcoordinate
    12.10573477,              !- Vertex 3 Ycoordinate
    6.06257962,               !- Vertex 3 Zcoordinate
    0.0643327499,             !- Vertex 4 Xcoordinate
    14.02573477,              !- Vertex 4 Ycoordinate
    6.06257962;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Atrium:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Projet de vitrage externe - 1001,    !- Construction Name
    Atrium:Zone1_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.0643327499,            !- Vertex 1 Xcoordinate
    0.36123477,               !- Vertex 1 Ycoordinate
    0.003,                    !- Vertex 1 Zcoordinate
    10.0643327499,            !- Vertex 2 Xcoordinate
    7.42248477,               !- Vertex 2 Ycoordinate
    0.003,                    !- Vertex 2 Zcoordinate
    10.0643327499,            !- Vertex 3 Xcoordinate
    7.42248477,               !- Vertex 3 Ycoordinate
    9.997,                    !- Vertex 3 Zcoordinate
    10.0643327499,            !- Vertex 4 Xcoordinate
    0.36123477,               !- Vertex 4 Ycoordinate
    9.997;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Atrium:Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Projet de vitrage externe - 1001,    !- Construction Name
    Atrium:Zone1_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.0643327499,             !- Vertex 1 Xcoordinate
    7.42248477,               !- Vertex 1 Ycoordinate
    0.003,                    !- Vertex 1 Zcoordinate
    0.0643327499,             !- Vertex 2 Xcoordinate
    0.36123477,               !- Vertex 2 Ycoordinate
    0.003,                    !- Vertex 2 Zcoordinate
    0.0643327499,             !- Vertex 3 Xcoordinate
    0.36123477,               !- Vertex 3 Ycoordinate
    9.997,                    !- Vertex 3 Zcoordinate
    0.0643327499,             !- Vertex 4 Xcoordinate
    7.42248477,               !- Vertex 4 Ycoordinate
    9.997;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Atrium:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Projet de vitrage externe - 1001,    !- Construction Name
    Atrium:Zone1_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.35983275,               !- Vertex 1 Xcoordinate
    0.0657347657,             !- Vertex 1 Ycoordinate
    0.003,                    !- Vertex 1 Zcoordinate
    9.76883275,               !- Vertex 2 Xcoordinate
    0.0657347657,             !- Vertex 2 Ycoordinate
    0.003,                    !- Vertex 2 Zcoordinate
    9.76883275,               !- Vertex 3 Xcoordinate
    0.0657347657,             !- Vertex 3 Ycoordinate
    9.997,                    !- Vertex 3 Zcoordinate
    0.35983275,               !- Vertex 4 Xcoordinate
    0.0657347657,             !- Vertex 4 Ycoordinate
    9.997;                    !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

PEOPLE,
    People RdC:Zone2,         !- Name
    RdC:Zone2,                !- Zone or ZoneList Name
    Office_OpenOff_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 131,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 131,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People RdC:Zone1,         !- Name
    RdC:Zone1,                !- Zone or ZoneList Name
    Office_OpenOff_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 138,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 138,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Niveau1:Zone1,     !- Name
    Niveau1:Zone1,            !- Zone or ZoneList Name
    Office_OpenOff_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 106,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 106,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Atrium:Zone1,      !- Name
    Atrium:Zone1,             !- Zone or ZoneList Name
    Office_OpenOff_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 122,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 122,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

Lights,
    RdC:Zone2 General lighting,    !- Name
    RdC:Zone2,                !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#RdC:Zone2#GeneralLights;    !- EndUse Subcategory

Lights,
    RdC:Zone1 General lighting,    !- Name
    RdC:Zone1,                !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#RdC:Zone1#GeneralLights;    !- EndUse Subcategory

Lights,
    Niveau1:Zone1 General lighting,    !- Name
    Niveau1:Zone1,            !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Niveau1:Zone1#GeneralLights;    !- EndUse Subcategory

Lights,
    Atrium:Zone1 General lighting,    !- Name
    Atrium:Zone1,             !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Atrium:Zone1#GeneralLights;    !- EndUse Subcategory

OtherEquipment,
    RdC:Zone2 Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    RdC:Zone2,                !- Zone or ZoneList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    RdC:Zone1 Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    RdC:Zone1,                !- Zone or ZoneList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    Niveau1:Zone1 Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    Niveau1:Zone1,            !- Zone or ZoneList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    Atrium:Zone1 Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    Atrium:Zone1,             !- Zone or ZoneList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OutputControl:IlluminanceMap:Style,
    Tab;                      !- Column Separator

AirflowNetwork:SimulationControl,
    VENT,                     !- Name
    MultizoneWithoutDistribution,    !- AirflowNetwork Control
    Input,                    !- Wind Pressure Coefficient Type
    OpeningHeight,            !- Height Selection for Local Wind Pressure Calculation
    LowRise,                  !- Building Type
    1000,                     !- Maximum Number of Iterations
    ZeroNodePressures,        !- Initialization Type
    0.0001,                   !- Relative Airflow Convergence Tolerance
    1e-06,                    !- Absolute Airflow Convergence Tolerance
    -0.5,                     !- Convergence Acceleration Limit
    0,                        !- Azimuth Angle of Long Axis of Building
    1;                        !- Ratio of Building Width Along Short Axis to Width Along Long Axis

AirflowNetwork:MultiZone:Zone,
    RdC:Zone2,                !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20002,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    20001;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    RdC:Zone1,                !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20002,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    20001;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Niveau1:Zone1,            !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20002,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    20001;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Atrium:Zone1,             !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20002,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    20001;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    RdC:Zone2_Ceiling_1_0_0,    !- Surface Name
    RdC:Zone2_Ceiling_1_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    RdC:Zone2_Partition_2_0_0,    !- Surface Name
    RdC:Zone2_Partition_2_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    RdC:Zone2_Wall_3_0_0,     !- Surface Name
    RdC:Zone2_Wall_3_0_0,     !- Leakage Component Name
    RdC:Zone2_Wall_3_0_0,     !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    RdC:Zone2_Wall_4_0_0,     !- Surface Name
    RdC:Zone2_Wall_4_0_0,     !- Leakage Component Name
    RdC:Zone2_Wall_4_0_0,     !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    RdC:Zone2_Wall_4_0_0_0_0_1_Win,    !- Surface Name
    RdC:Zone2_Wall_4_0_0_0_0_1_Win,    !- Leakage Component Name
    RdC:Zone2_Wall_4_0_0_0_0_1_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    RdC:Zone2_Wall_4_0_0_1_0_0_Win,    !- Surface Name
    RdC:Zone2_Wall_4_0_0_1_0_0_Win,    !- Leakage Component Name
    RdC:Zone2_Wall_4_0_0_1_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    RdC:Zone2_Partition_5_0_0,    !- Surface Name
    RdC:Zone2_Partition_5_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    RdC:Zone1_Ceiling_1_0_0,    !- Surface Name
    RdC:Zone1_Ceiling_1_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    RdC:Zone1_Wall_2_0_0,     !- Surface Name
    RdC:Zone1_Wall_2_0_0,     !- Leakage Component Name
    RdC:Zone1_Wall_2_0_0,     !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    RdC:Zone1_Wall_2_0_0_0_0_1_Win,    !- Surface Name
    RdC:Zone1_Wall_2_0_0_0_0_1_Win,    !- Leakage Component Name
    RdC:Zone1_Wall_2_0_0_0_0_1_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    RdC:Zone1_Wall_2_0_0_1_0_0_Win,    !- Surface Name
    RdC:Zone1_Wall_2_0_0_1_0_0_Win,    !- Leakage Component Name
    RdC:Zone1_Wall_2_0_0_1_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    RdC:Zone1_Wall_3_0_0,     !- Surface Name
    RdC:Zone1_Wall_3_0_0,     !- Leakage Component Name
    RdC:Zone1_Wall_3_0_0,     !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    RdC:Zone1_Partition_5_0_0,    !- Surface Name
    RdC:Zone1_Partition_5_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Niveau1:Zone1_Roof_1_0_0,    !- Surface Name
    Niveau1:Zone1_Roof_1_0_0,    !- Leakage Component Name
    Niveau1:Zone1_Roof_1_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Niveau1:Zone1_Wall_2_0_0,    !- Surface Name
    Niveau1:Zone1_Wall_2_0_0,    !- Leakage Component Name
    Niveau1:Zone1_Wall_2_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Niveau1:Zone1_Wall_2_0_0_0_0_1_Win,    !- Surface Name
    Niveau1:Zone1_Wall_2_0_0_0_0_1_Win,    !- Leakage Component Name
    Niveau1:Zone1_Wall_2_0_0_0_0_1_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Niveau1:Zone1_Wall_2_0_0_1_0_0_Win,    !- Surface Name
    Niveau1:Zone1_Wall_2_0_0_1_0_0_Win,    !- Leakage Component Name
    Niveau1:Zone1_Wall_2_0_0_1_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Niveau1:Zone1_Wall_3_0_0,    !- Surface Name
    Niveau1:Zone1_Wall_3_0_0,    !- Leakage Component Name
    Niveau1:Zone1_Wall_3_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Niveau1:Zone1_Wall_4_0_0,    !- Surface Name
    Niveau1:Zone1_Wall_4_0_0,    !- Leakage Component Name
    Niveau1:Zone1_Wall_4_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Niveau1:Zone1_Wall_4_0_0_0_0_1_Win,    !- Surface Name
    Niveau1:Zone1_Wall_4_0_0_0_0_1_Win,    !- Leakage Component Name
    Niveau1:Zone1_Wall_4_0_0_0_0_1_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Niveau1:Zone1_Wall_4_0_0_1_0_0_Win,    !- Surface Name
    Niveau1:Zone1_Wall_4_0_0_1_0_0_Win,    !- Leakage Component Name
    Niveau1:Zone1_Wall_4_0_0_1_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Niveau1:Zone1_Partition_5_0_0,    !- Surface Name
    Niveau1:Zone1_Partition_5_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Atrium:Zone1_Roof_1_0_0,    !- Surface Name
    Atrium:Zone1_Roof_1_0_0,    !- Leakage Component Name
    Atrium:Zone1_Roof_1_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Atrium:Zone1_Wall_2_0_0,    !- Surface Name
    Atrium:Zone1_Wall_2_0_0,    !- Leakage Component Name
    Atrium:Zone1_Wall_2_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Atrium:Zone1_Wall_2_0_0_0_0_0_Win,    !- Surface Name
    Atrium:Zone1_Wall_2_0_0_0_0_0_Win,    !- Leakage Component Name
    Atrium:Zone1_Wall_2_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Atrium:Zone1_Wall_3_0_0,    !- Surface Name
    Atrium:Zone1_Wall_3_0_0,    !- Leakage Component Name
    Atrium:Zone1_Wall_3_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Atrium:Zone1_Wall_4_0_0,    !- Surface Name
    Atrium:Zone1_Wall_4_0_0,    !- Leakage Component Name
    Atrium:Zone1_Wall_4_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Atrium:Zone1_Wall_4_0_0_0_0_0_Win,    !- Surface Name
    Atrium:Zone1_Wall_4_0_0_0_0_0_Win,    !- Leakage Component Name
    Atrium:Zone1_Wall_4_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Atrium:Zone1_Wall_5_0_0,    !- Surface Name
    Atrium:Zone1_Wall_5_0_0,    !- Leakage Component Name
    Atrium:Zone1_Wall_5_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Atrium:Zone1_Wall_5_0_0_0_0_0_Win,    !- Surface Name
    Atrium:Zone1_Wall_5_0_0_0_0_0_Win,    !- Leakage Component Name
    Atrium:Zone1_Wall_5_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Reference Crack Conditions,    !- Name
    20,                       !- Reference Temperature
    101320,                   !- Reference Barometric Pressure
    0.005;                    !- Reference Humidity Ratio

AirflowNetwork:MultiZone:Surface:Crack,
    DefaultCrack,             !- Name
    1e-11,                    !- Air Mass Flow Coefficient at Reference Conditions
    0.66,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    RdC:Zone2_Ceiling_1_0_0,    !- Name
    0.03375,                  !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    RdC:Zone2_Partition_2_0_0,    !- Name
    0.07875,                  !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    RdC:Zone2_Wall_3_0_0,     !- Name
    0.00175,                  !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    RdC:Zone2_Wall_4_0_0,     !- Name
    0.0020797,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    RdC:Zone2_Partition_5_0_0,    !- Name
    0.0525,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    RdC:Zone1_Ceiling_1_0_0,    !- Name
    0.03375,                  !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    RdC:Zone1_Wall_2_0_0,     !- Name
    0.0020797,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    RdC:Zone1_Wall_3_0_0,     !- Name
    0.00175,                  !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    RdC:Zone1_Partition_5_0_0,    !- Name
    0.0525,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Niveau1:Zone1_Roof_1_0_0,    !- Name
    0.0075,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Niveau1:Zone1_Wall_2_0_0,    !- Name
    0.0020797,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Niveau1:Zone1_Wall_3_0_0,    !- Name
    0.0035,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Niveau1:Zone1_Wall_4_0_0,    !- Name
    0.0020797,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Niveau1:Zone1_Partition_5_0_0,    !- Name
    0.105,                    !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Atrium:Zone1_Roof_1_0_0,    !- Name
    0.0075,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Atrium:Zone1_Wall_2_0_0,    !- Name
    0.000443,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Atrium:Zone1_Wall_3_0_0,    !- Name
    0.003,                    !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Atrium:Zone1_Wall_4_0_0,    !- Name
    0.000443,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Atrium:Zone1_Wall_5_0_0,    !- Name
    0.0005966,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Component:DetailedOpening,
    RdC:Zone2_Wall_4_0_0_0_0_1_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    RdC:Zone2_Wall_4_0_0_1_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    RdC:Zone1_Wall_2_0_0_0_0_1_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    RdC:Zone1_Wall_2_0_0_1_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Niveau1:Zone1_Wall_2_0_0_0_0_1_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Niveau1:Zone1_Wall_2_0_0_1_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Niveau1:Zone1_Wall_4_0_0_0_0_1_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Niveau1:Zone1_Wall_4_0_0_1_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Atrium:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Atrium:Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Atrium:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:ExternalNode,
    RdC:Zone2_Wall_3_0_0,     !- Name
    2.33,                     !- External Node Height
    RdC:Zone2_Wall_3_0_0;     !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    RdC:Zone2_Wall_4_0_0,     !- Name
    2.33,                     !- External Node Height
    RdC:Zone2_Wall_4_0_0;     !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    RdC:Zone2_Wall_4_0_0_0_0_1_Win,    !- Name
    2.47,                     !- External Node Height
    RdC:Zone2_Wall_4_0_0_0_0_1_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    RdC:Zone2_Wall_4_0_0_1_0_0_Win,    !- Name
    2.47,                     !- External Node Height
    RdC:Zone2_Wall_4_0_0_1_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    RdC:Zone1_Wall_2_0_0,     !- Name
    2.33,                     !- External Node Height
    RdC:Zone1_Wall_2_0_0;     !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    RdC:Zone1_Wall_2_0_0_0_0_1_Win,    !- Name
    2.47,                     !- External Node Height
    RdC:Zone1_Wall_2_0_0_0_0_1_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    RdC:Zone1_Wall_2_0_0_1_0_0_Win,    !- Name
    2.47,                     !- External Node Height
    RdC:Zone1_Wall_2_0_0_1_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    RdC:Zone1_Wall_3_0_0,     !- Name
    2.33,                     !- External Node Height
    RdC:Zone1_Wall_3_0_0;     !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Niveau1:Zone1_Roof_1_0_0,    !- Name
    9.33,                     !- External Node Height
    Niveau1:Zone1_Roof_1_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Niveau1:Zone1_Wall_2_0_0,    !- Name
    7,                        !- External Node Height
    Niveau1:Zone1_Wall_2_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Niveau1:Zone1_Wall_2_0_0_0_0_1_Win,    !- Name
    7.13,                     !- External Node Height
    Niveau1:Zone1_Wall_2_0_0_0_0_1_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Niveau1:Zone1_Wall_2_0_0_1_0_0_Win,    !- Name
    7.13,                     !- External Node Height
    Niveau1:Zone1_Wall_2_0_0_1_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Niveau1:Zone1_Wall_3_0_0,    !- Name
    7,                        !- External Node Height
    Niveau1:Zone1_Wall_3_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Niveau1:Zone1_Wall_4_0_0,    !- Name
    7,                        !- External Node Height
    Niveau1:Zone1_Wall_4_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Niveau1:Zone1_Wall_4_0_0_0_0_1_Win,    !- Name
    7.14,                     !- External Node Height
    Niveau1:Zone1_Wall_4_0_0_0_0_1_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Niveau1:Zone1_Wall_4_0_0_1_0_0_Win,    !- Name
    7.14,                     !- External Node Height
    Niveau1:Zone1_Wall_4_0_0_1_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Atrium:Zone1_Roof_1_0_0,    !- Name
    13.33,                    !- External Node Height
    Atrium:Zone1_Roof_1_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Atrium:Zone1_Wall_2_0_0,    !- Name
    6.67,                     !- External Node Height
    Atrium:Zone1_Wall_2_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Atrium:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    6.67,                     !- External Node Height
    Atrium:Zone1_Wall_2_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Atrium:Zone1_Wall_3_0_0,    !- Name
    11.33,                    !- External Node Height
    Atrium:Zone1_Wall_3_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Atrium:Zone1_Wall_4_0_0,    !- Name
    6.67,                     !- External Node Height
    Atrium:Zone1_Wall_4_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Atrium:Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    6.67,                     !- External Node Height
    Atrium:Zone1_Wall_4_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Atrium:Zone1_Wall_5_0_0,    !- Name
    6.67,                     !- External Node Height
    Atrium:Zone1_Wall_5_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Atrium:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    6.67,                     !- External Node Height
    Atrium:Zone1_Wall_5_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Cp Data,                  !- Name
    0,                        !- Wind Direction 1
    10,                       !- Wind Direction 2
    20,                       !- Wind Direction 3
    30,                       !- Wind Direction 4
    40,                       !- Wind Direction 5
    50,                       !- Wind Direction 6
    60,                       !- Wind Direction 7
    70,                       !- Wind Direction 8
    80,                       !- Wind Direction 9
    90,                       !- Wind Direction 10
    100,                      !- Wind Direction 11
    110,                      !- Wind Direction 12
    120,                      !- Wind Direction 13
    130,                      !- Wind Direction 14
    140,                      !- Wind Direction 15
    150,                      !- Wind Direction 16
    160,                      !- Wind Direction 17
    170,                      !- Wind Direction 18
    180,                      !- Wind Direction 19
    190,                      !- Wind Direction 20
    200,                      !- Wind Direction 21
    210,                      !- Wind Direction 22
    220,                      !- Wind Direction 23
    230,                      !- Wind Direction 24
    240,                      !- Wind Direction 25
    250,                      !- Wind Direction 26
    260,                      !- Wind Direction 27
    270,                      !- Wind Direction 28
    280,                      !- Wind Direction 29
    290,                      !- Wind Direction 30
    300,                      !- Wind Direction 31
    310,                      !- Wind Direction 32
    320,                      !- Wind Direction 33
    330,                      !- Wind Direction 34
    340,                      !- Wind Direction 35
    350;                      !- Wind Direction 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    RdC:Zone2_Wall_3_0_0,     !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.7603064615594968,       !- Wind Pressure Coefficient Value 1
    4.765644e-01,             !- Wind Pressure Coefficient Value 2
    -2.670679e-01,            !- Wind Pressure Coefficient Value 3
    1.289409e-01,             !- Wind Pressure Coefficient Value 4
    -9.599007e-02,            !- Wind Pressure Coefficient Value 5
    -1.437736e-01,            !- Wind Pressure Coefficient Value 6
    -3.714609e-01,            !- Wind Pressure Coefficient Value 7
    -2.833310e-01,            !- Wind Pressure Coefficient Value 8
    -1.994010e-01,            !- Wind Pressure Coefficient Value 9
    -3.443439e-01,            !- Wind Pressure Coefficient Value 10
    -0.497557596082347,       !- Wind Pressure Coefficient Value 11
    -1.08477378747056,        !- Wind Pressure Coefficient Value 12
    -1.311274950579264,       !- Wind Pressure Coefficient Value 13
    -1.413881e+00,            !- Wind Pressure Coefficient Value 14
    -1.261193e+00,            !- Wind Pressure Coefficient Value 15
    -6.981358e-01,            !- Wind Pressure Coefficient Value 16
    -4.581853e-01,            !- Wind Pressure Coefficient Value 17
    -6.822321e-02,            !- Wind Pressure Coefficient Value 18
    -1.487771e-02,            !- Wind Pressure Coefficient Value 19
    -1.079346e-01,            !- Wind Pressure Coefficient Value 20
    -3.492142e-01,            !- Wind Pressure Coefficient Value 21
    -7.301913e-01,            !- Wind Pressure Coefficient Value 22
    -1.431463e+00,            !- Wind Pressure Coefficient Value 23
    -1.570203e+00,            !- Wind Pressure Coefficient Value 24
    -1.454088e+00,            !- Wind Pressure Coefficient Value 25
    -1.594496e+00,            !- Wind Pressure Coefficient Value 26
    -9.354615e-01,            !- Wind Pressure Coefficient Value 27
    -5.061726e-01,            !- Wind Pressure Coefficient Value 28
    -6.757692e-02,            !- Wind Pressure Coefficient Value 29
    2.717663e-02,             !- Wind Pressure Coefficient Value 30
    -1.128230e-01,            !- Wind Pressure Coefficient Value 31
    0.6260137650206664,       !- Wind Pressure Coefficient Value 32
    0.6966805596294966,       !- Wind Pressure Coefficient Value 33
    1.0595042570873783,       !- Wind Pressure Coefficient Value 34
    0.552539359995128,        !- Wind Pressure Coefficient Value 35
    0.7251128161134921;       !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    RdC:Zone2_Wall_4_0_0,     !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -1.953212e-02,            !- Wind Pressure Coefficient Value 1
    -5.918913e-01,            !- Wind Pressure Coefficient Value 2
    -1.217451e+00,            !- Wind Pressure Coefficient Value 3
    -1.197778e+00,            !- Wind Pressure Coefficient Value 4
    -1.389180e+00,            !- Wind Pressure Coefficient Value 5
    -1.197339963198275,       !- Wind Pressure Coefficient Value 6
    -1.137687e+00,            !- Wind Pressure Coefficient Value 7
    -9.413431e-01,            !- Wind Pressure Coefficient Value 8
    -3.880545e-01,            !- Wind Pressure Coefficient Value 9
    -5.086042e-01,            !- Wind Pressure Coefficient Value 10
    -3.380387e-01,            !- Wind Pressure Coefficient Value 11
    -7.986418e-01,            !- Wind Pressure Coefficient Value 12
    -9.415651e-01,            !- Wind Pressure Coefficient Value 13
    -9.058117e-01,            !- Wind Pressure Coefficient Value 14
    -9.860778e-01,            !- Wind Pressure Coefficient Value 15
    -1.045712e+00,            !- Wind Pressure Coefficient Value 16
    -8.527463e-01,            !- Wind Pressure Coefficient Value 17
    -0.479552561756441,       !- Wind Pressure Coefficient Value 18
    3.102564e-02,             !- Wind Pressure Coefficient Value 19
    4.925299e-03,             !- Wind Pressure Coefficient Value 20
    0.1123239837559037,       !- Wind Pressure Coefficient Value 21
    1.356058e-02,             !- Wind Pressure Coefficient Value 22
    1.048371e-02,             !- Wind Pressure Coefficient Value 23
    2.893376e-01,             !- Wind Pressure Coefficient Value 24
    0.4047618858165468,       !- Wind Pressure Coefficient Value 25
    3.465281e-01,             !- Wind Pressure Coefficient Value 26
    0.7997014501453893,       !- Wind Pressure Coefficient Value 27
    0.8480967749037371,       !- Wind Pressure Coefficient Value 28
    0.6260381921833543,       !- Wind Pressure Coefficient Value 29
    1.094861564519003,        !- Wind Pressure Coefficient Value 30
    1.2038644473471174,       !- Wind Pressure Coefficient Value 31
    0.8268824330275337,       !- Wind Pressure Coefficient Value 32
    0.7506960909824774,       !- Wind Pressure Coefficient Value 33
    0.9109210661263044,       !- Wind Pressure Coefficient Value 34
    0.5850403638694587,       !- Wind Pressure Coefficient Value 35
    0.17606027746669095;      !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    RdC:Zone2_Wall_4_0_0_0_0_1_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    2.703652e-02,             !- Wind Pressure Coefficient Value 1
    -5.249806e-01,            !- Wind Pressure Coefficient Value 2
    -7.275258e-01,            !- Wind Pressure Coefficient Value 3
    -1.035227e+00,            !- Wind Pressure Coefficient Value 4
    -1.312569e+00,            !- Wind Pressure Coefficient Value 5
    -1.199144e+00,            !- Wind Pressure Coefficient Value 6
    -1.083743e+00,            !- Wind Pressure Coefficient Value 7
    -9.293228e-01,            !- Wind Pressure Coefficient Value 8
    -2.967916e-01,            !- Wind Pressure Coefficient Value 9
    -4.674204e-01,            !- Wind Pressure Coefficient Value 10
    -3.170102e-01,            !- Wind Pressure Coefficient Value 11
    -7.266552e-01,            !- Wind Pressure Coefficient Value 12
    -9.539577e-01,            !- Wind Pressure Coefficient Value 13
    -9.076056e-01,            !- Wind Pressure Coefficient Value 14
    -1.084044e+00,            !- Wind Pressure Coefficient Value 15
    -1.289328e+00,            !- Wind Pressure Coefficient Value 16
    -9.290051e-01,            !- Wind Pressure Coefficient Value 17
    -0.605683915021538,       !- Wind Pressure Coefficient Value 18
    5.932707e-02,             !- Wind Pressure Coefficient Value 19
    2.428719e-02,             !- Wind Pressure Coefficient Value 20
    2.448080e-01,             !- Wind Pressure Coefficient Value 21
    1.775516e-01,             !- Wind Pressure Coefficient Value 22
    0.4049680708740976,       !- Wind Pressure Coefficient Value 23
    0.8366346062513905,       !- Wind Pressure Coefficient Value 24
    0.9717544104699699,       !- Wind Pressure Coefficient Value 25
    1.0574892292289026,       !- Wind Pressure Coefficient Value 26
    1.3813049507983852,       !- Wind Pressure Coefficient Value 27
    1.3172602317176436,       !- Wind Pressure Coefficient Value 28
    0.7655966998496724,       !- Wind Pressure Coefficient Value 29
    1.412769154620854,        !- Wind Pressure Coefficient Value 30
    1.7331643584733014,       !- Wind Pressure Coefficient Value 31
    0.7125961418089979,       !- Wind Pressure Coefficient Value 32
    0.6727581608338326,       !- Wind Pressure Coefficient Value 33
    0.6504244668401624,       !- Wind Pressure Coefficient Value 34
    0.5467330406765293,       !- Wind Pressure Coefficient Value 35
    0.11190381822107763;      !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    RdC:Zone2_Wall_4_0_0_1_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -2.913898e-01,            !- Wind Pressure Coefficient Value 1
    -9.676181e-01,            !- Wind Pressure Coefficient Value 2
    -2.115427e+00,            !- Wind Pressure Coefficient Value 3
    -1.660296e+00,            !- Wind Pressure Coefficient Value 4
    -1.866750e+00,            !- Wind Pressure Coefficient Value 5
    -1.479390e+00,            !- Wind Pressure Coefficient Value 6
    -1.406384e+00,            !- Wind Pressure Coefficient Value 7
    -1.103506e+00,            !- Wind Pressure Coefficient Value 8
    -6.179042e-01,            !- Wind Pressure Coefficient Value 9
    -7.659070e-01,            !- Wind Pressure Coefficient Value 10
    -2.585768e-01,            !- Wind Pressure Coefficient Value 11
    -8.515162e-01,            !- Wind Pressure Coefficient Value 12
    -8.556104e-01,            !- Wind Pressure Coefficient Value 13
    -8.357214e-01,            !- Wind Pressure Coefficient Value 14
    -9.018954e-01,            !- Wind Pressure Coefficient Value 15
    -0.712293248439237,       !- Wind Pressure Coefficient Value 16
    -4.255053e-01,            !- Wind Pressure Coefficient Value 17
    -1.903075e-01,            !- Wind Pressure Coefficient Value 18
    8.764164e-02,             !- Wind Pressure Coefficient Value 19
    2.127970e-02,             !- Wind Pressure Coefficient Value 20
    0.0896815069210866,       !- Wind Pressure Coefficient Value 21
    1.131062e-02,             !- Wind Pressure Coefficient Value 22
    -2.001927e-02,            !- Wind Pressure Coefficient Value 23
    2.276137e-01,             !- Wind Pressure Coefficient Value 24
    1.795208e-01,             !- Wind Pressure Coefficient Value 25
    2.010849e-01,             !- Wind Pressure Coefficient Value 26
    0.7060791507207338,       !- Wind Pressure Coefficient Value 27
    0.6505325303960751,       !- Wind Pressure Coefficient Value 28
    0.3318036878882672,       !- Wind Pressure Coefficient Value 29
    1.551366827920204,        !- Wind Pressure Coefficient Value 30
    1.3586211337922214,       !- Wind Pressure Coefficient Value 31
    0.6932696308822888,       !- Wind Pressure Coefficient Value 32
    0.6926621443494574,       !- Wind Pressure Coefficient Value 33
    0.897874782190848,        !- Wind Pressure Coefficient Value 34
    0.6328524844388822,       !- Wind Pressure Coefficient Value 35
    0.09156813033431876;      !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    RdC:Zone1_Wall_2_0_0,     !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -2.188530e-01,            !- Wind Pressure Coefficient Value 1
    1.696074e-01,             !- Wind Pressure Coefficient Value 2
    0.586423364517086,        !- Wind Pressure Coefficient Value 3
    0.9098694623031148,       !- Wind Pressure Coefficient Value 4
    0.7517593632206772,       !- Wind Pressure Coefficient Value 5
    0.8271478883100517,       !- Wind Pressure Coefficient Value 6
    1.219515253865958,        !- Wind Pressure Coefficient Value 7
    1.1132802215344062,       !- Wind Pressure Coefficient Value 8
    0.6313592016005525,       !- Wind Pressure Coefficient Value 9
    0.8646620232433702,       !- Wind Pressure Coefficient Value 10
    0.8190993198241671,       !- Wind Pressure Coefficient Value 11
    0.3655497522821123,       !- Wind Pressure Coefficient Value 12
    0.4168110119028284,       !- Wind Pressure Coefficient Value 13
    3.028660e-01,             !- Wind Pressure Coefficient Value 14
    3.260076e-02,             !- Wind Pressure Coefficient Value 15
    1.967448e-02,             !- Wind Pressure Coefficient Value 16
    1.152397e-01,             !- Wind Pressure Coefficient Value 17
    7.236075e-03,             !- Wind Pressure Coefficient Value 18
    -2.160075e-02,            !- Wind Pressure Coefficient Value 19
    -4.766047e-01,            !- Wind Pressure Coefficient Value 20
    -8.493928e-01,            !- Wind Pressure Coefficient Value 21
    -1.047085e+00,            !- Wind Pressure Coefficient Value 22
    -9.804998e-01,            !- Wind Pressure Coefficient Value 23
    -9.043356e-01,            !- Wind Pressure Coefficient Value 24
    -9.465532e-01,            !- Wind Pressure Coefficient Value 25
    -7.984963e-01,            !- Wind Pressure Coefficient Value 26
    -3.402821e-01,            !- Wind Pressure Coefficient Value 27
    -5.111252e-01,            !- Wind Pressure Coefficient Value 28
    -3.933284e-01,            !- Wind Pressure Coefficient Value 29
    -9.503841e-01,            !- Wind Pressure Coefficient Value 30
    -1.152548e+00,            !- Wind Pressure Coefficient Value 31
    -1.210978669649491,       !- Wind Pressure Coefficient Value 32
    -1.409198e+00,            !- Wind Pressure Coefficient Value 33
    -1.215167101969564,       !- Wind Pressure Coefficient Value 34
    -1.243707412254329,       !- Wind Pressure Coefficient Value 35
    -0.6138849742420996;      !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    RdC:Zone1_Wall_2_0_0_0_0_1_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -5.785425e-01,            !- Wind Pressure Coefficient Value 1
    9.350600e-02,             !- Wind Pressure Coefficient Value 2
    0.63316432362965,         !- Wind Pressure Coefficient Value 3
    0.899484345857138,        !- Wind Pressure Coefficient Value 4
    0.6931957963557916,       !- Wind Pressure Coefficient Value 5
    0.6932735340642096,       !- Wind Pressure Coefficient Value 6
    1.3668665606536055,       !- Wind Pressure Coefficient Value 7
    1.5581508464200384,       !- Wind Pressure Coefficient Value 8
    3.335065e-01,             !- Wind Pressure Coefficient Value 9
    0.6583061840218482,       !- Wind Pressure Coefficient Value 10
    0.7127782878008829,       !- Wind Pressure Coefficient Value 11
    2.069777e-01,             !- Wind Pressure Coefficient Value 12
    0.1838717825976609,       !- Wind Pressure Coefficient Value 13
    2.326396e-01,             !- Wind Pressure Coefficient Value 14
    -8.482743e-03,            !- Wind Pressure Coefficient Value 15
    1.314856e-02,             !- Wind Pressure Coefficient Value 16
    9.088831e-02,             !- Wind Pressure Coefficient Value 17
    2.263691e-02,             !- Wind Pressure Coefficient Value 18
    0.0698566928559766,       !- Wind Pressure Coefficient Value 19
    -1.878155e-01,            !- Wind Pressure Coefficient Value 20
    -4.230523e-01,            !- Wind Pressure Coefficient Value 21
    -7.135984e-01,            !- Wind Pressure Coefficient Value 22
    -0.897763928842678,       !- Wind Pressure Coefficient Value 23
    -8.375188e-01,            !- Wind Pressure Coefficient Value 24
    -8.681841e-01,            !- Wind Pressure Coefficient Value 25
    -8.506731e-01,            !- Wind Pressure Coefficient Value 26
    -0.26372444062561,        !- Wind Pressure Coefficient Value 27
    -7.628694e-01,            !- Wind Pressure Coefficient Value 28
    -6.205514e-01,            !- Wind Pressure Coefficient Value 29
    -1.105545e+00,            !- Wind Pressure Coefficient Value 30
    -1.414522e+00,            !- Wind Pressure Coefficient Value 31
    -1.482183e+00,            !- Wind Pressure Coefficient Value 32
    -1.87092860978818,        !- Wind Pressure Coefficient Value 33
    -1.6642864400443,         !- Wind Pressure Coefficient Value 34
    -2.121116e+00,            !- Wind Pressure Coefficient Value 35
    -0.9732092581357064;      !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    RdC:Zone1_Wall_2_0_0_1_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -1.843115e-01,            !- Wind Pressure Coefficient Value 1
    1.127405e-01,             !- Wind Pressure Coefficient Value 2
    0.5468357746025014,       !- Wind Pressure Coefficient Value 3
    0.6520614839131622,       !- Wind Pressure Coefficient Value 4
    0.6727492511925471,       !- Wind Pressure Coefficient Value 5
    0.7138388491524638,       !- Wind Pressure Coefficient Value 6
    1.7350546295638056,       !- Wind Pressure Coefficient Value 7
    1.4128378323530302,       !- Wind Pressure Coefficient Value 8
    0.7666343238482854,       !- Wind Pressure Coefficient Value 9
    1.316361080548657,        !- Wind Pressure Coefficient Value 10
    1.3821630103897649,       !- Wind Pressure Coefficient Value 11
    1.0571371102912694,       !- Wind Pressure Coefficient Value 12
    0.9725661953874576,       !- Wind Pressure Coefficient Value 13
    0.8388679043858766,       !- Wind Pressure Coefficient Value 14
    0.4212827212112983,       !- Wind Pressure Coefficient Value 15
    0.1779591786902239,       !- Wind Pressure Coefficient Value 16
    2.443827e-01,             !- Wind Pressure Coefficient Value 17
    2.461130e-02,             !- Wind Pressure Coefficient Value 18
    6.106859e-02,             !- Wind Pressure Coefficient Value 19
    -6.049061e-01,            !- Wind Pressure Coefficient Value 20
    -9.276122e-01,            !- Wind Pressure Coefficient Value 21
    -1.283796e+00,            !- Wind Pressure Coefficient Value 22
    -1.081236e+00,            !- Wind Pressure Coefficient Value 23
    -9.114452e-01,            !- Wind Pressure Coefficient Value 24
    -9.617846e-01,            !- Wind Pressure Coefficient Value 25
    -7.271976e-01,            !- Wind Pressure Coefficient Value 26
    -3.178615e-01,            !- Wind Pressure Coefficient Value 27
    -4.646039e-01,            !- Wind Pressure Coefficient Value 28
    -2.962767e-01,            !- Wind Pressure Coefficient Value 29
    -9.292297e-01,            !- Wind Pressure Coefficient Value 30
    -1.086444e+00,            !- Wind Pressure Coefficient Value 31
    -1.198574e+00,            !- Wind Pressure Coefficient Value 32
    -1.310903409668613,       !- Wind Pressure Coefficient Value 33
    -1.035300e+00,            !- Wind Pressure Coefficient Value 34
    -7.274450e-01,            !- Wind Pressure Coefficient Value 35
    -0.5255673514548861;      !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    RdC:Zone1_Wall_3_0_0,     !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.7471598624522862,       !- Wind Pressure Coefficient Value 1
    0.7129388522400819,       !- Wind Pressure Coefficient Value 2
    0.5539332210801576,       !- Wind Pressure Coefficient Value 3
    1.0671149278084162,       !- Wind Pressure Coefficient Value 4
    0.7019882705652467,       !- Wind Pressure Coefficient Value 5
    0.6291861714894615,       !- Wind Pressure Coefficient Value 6
    -1.077653e-01,            !- Wind Pressure Coefficient Value 7
    0.0353359379776955,       !- Wind Pressure Coefficient Value 8
    -6.449404e-02,            !- Wind Pressure Coefficient Value 9
    -5.017010e-01,            !- Wind Pressure Coefficient Value 10
    -9.380339e-01,            !- Wind Pressure Coefficient Value 11
    -1.599735e+00,            !- Wind Pressure Coefficient Value 12
    -1.449313e+00,            !- Wind Pressure Coefficient Value 13
    -1.565549e+00,            !- Wind Pressure Coefficient Value 14
    -1.417083622423109,       !- Wind Pressure Coefficient Value 15
    -7.234063e-01,            !- Wind Pressure Coefficient Value 16
    -3.458657e-01,            !- Wind Pressure Coefficient Value 17
    -1.052456e-01,            !- Wind Pressure Coefficient Value 18
    -1.084687e-01,            !- Wind Pressure Coefficient Value 19
    -6.417968e-02,            !- Wind Pressure Coefficient Value 20
    -4.560250e-01,            !- Wind Pressure Coefficient Value 21
    -6.906969e-01,            !- Wind Pressure Coefficient Value 22
    -1.246732853964475,       !- Wind Pressure Coefficient Value 23
    -1.387714e+00,            !- Wind Pressure Coefficient Value 24
    -1.296659e+00,            !- Wind Pressure Coefficient Value 25
    -1.069906139549557,       !- Wind Pressure Coefficient Value 26
    -4.895175e-01,            !- Wind Pressure Coefficient Value 27
    -3.469620e-01,            !- Wind Pressure Coefficient Value 28
    -2.053375e-01,            !- Wind Pressure Coefficient Value 29
    -2.960813e-01,            !- Wind Pressure Coefficient Value 30
    -3.903185e-01,            !- Wind Pressure Coefficient Value 31
    -1.652765e-01,            !- Wind Pressure Coefficient Value 32
    -1.254586e-01,            !- Wind Pressure Coefficient Value 33
    9.736024e-02,             !- Wind Pressure Coefficient Value 34
    -3.035298e-01,            !- Wind Pressure Coefficient Value 35
    0.4496131803124375;       !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Niveau1:Zone1_Roof_1_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -2.067846e-01,            !- Wind Pressure Coefficient Value 1
    -2.585582e-01,            !- Wind Pressure Coefficient Value 2
    -1.552050e-02,            !- Wind Pressure Coefficient Value 3
    5.263681e-02,             !- Wind Pressure Coefficient Value 4
    6.585443e-02,             !- Wind Pressure Coefficient Value 5
    1.181584e-01,             !- Wind Pressure Coefficient Value 6
    -3.328031e-03,            !- Wind Pressure Coefficient Value 7
    -7.522734e-02,            !- Wind Pressure Coefficient Value 8
    -1.314978e-01,            !- Wind Pressure Coefficient Value 9
    -1.253161e-01,            !- Wind Pressure Coefficient Value 10
    -2.338828e-01,            !- Wind Pressure Coefficient Value 11
    -3.429724e-01,            !- Wind Pressure Coefficient Value 12
    -4.492848e-01,            !- Wind Pressure Coefficient Value 13
    -4.700606e-01,            !- Wind Pressure Coefficient Value 14
    -4.987675e-01,            !- Wind Pressure Coefficient Value 15
    -0.454770845098396,       !- Wind Pressure Coefficient Value 16
    -3.994764e-01,            !- Wind Pressure Coefficient Value 17
    -2.684498e-01,            !- Wind Pressure Coefficient Value 18
    -1.823228e-01,            !- Wind Pressure Coefficient Value 19
    -2.707382e-01,            !- Wind Pressure Coefficient Value 20
    -4.044454e-01,            !- Wind Pressure Coefficient Value 21
    -4.613316e-01,            !- Wind Pressure Coefficient Value 22
    -5.017655e-01,            !- Wind Pressure Coefficient Value 23
    -4.717429e-01,            !- Wind Pressure Coefficient Value 24
    -4.519026e-01,            !- Wind Pressure Coefficient Value 25
    -3.484462e-01,            !- Wind Pressure Coefficient Value 26
    -0.240833417594245,       !- Wind Pressure Coefficient Value 27
    -1.340913e-01,            !- Wind Pressure Coefficient Value 28
    -1.380572e-01,            !- Wind Pressure Coefficient Value 29
    -8.349262e-02,            !- Wind Pressure Coefficient Value 30
    -1.395823e-02,            !- Wind Pressure Coefficient Value 31
    0.1080851607327524,       !- Wind Pressure Coefficient Value 32
    5.420904e-02,             !- Wind Pressure Coefficient Value 33
    4.167261e-02,             !- Wind Pressure Coefficient Value 34
    -2.065176e-02,            !- Wind Pressure Coefficient Value 35
    -0.2654799886406311;      !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Niveau1:Zone1_Wall_2_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -3.132490e-01,            !- Wind Pressure Coefficient Value 1
    -5.074745e-02,            !- Wind Pressure Coefficient Value 2
    0.2739365766825134,       !- Wind Pressure Coefficient Value 3
    0.5059794242340696,       !- Wind Pressure Coefficient Value 4
    0.5047719426132673,       !- Wind Pressure Coefficient Value 5
    0.5547641427877172,       !- Wind Pressure Coefficient Value 6
    0.6742592466009737,       !- Wind Pressure Coefficient Value 7
    0.5722559233723443,       !- Wind Pressure Coefficient Value 8
    2.000216e-01,             !- Wind Pressure Coefficient Value 9
    0.3717607354297658,       !- Wind Pressure Coefficient Value 10
    3.836656e-01,             !- Wind Pressure Coefficient Value 11
    0.1600060147776153,       !- Wind Pressure Coefficient Value 12
    8.780770e-02,             !- Wind Pressure Coefficient Value 13
    4.748100e-02,             !- Wind Pressure Coefficient Value 14
    -1.140946e-01,            !- Wind Pressure Coefficient Value 15
    -1.645417e-01,            !- Wind Pressure Coefficient Value 16
    -6.026840e-02,            !- Wind Pressure Coefficient Value 17
    -6.515815e-02,            !- Wind Pressure Coefficient Value 18
    -9.559097e-02,            !- Wind Pressure Coefficient Value 19
    -3.222521e-01,            !- Wind Pressure Coefficient Value 20
    -4.761396e-01,            !- Wind Pressure Coefficient Value 21
    -5.750555e-01,            !- Wind Pressure Coefficient Value 22
    -4.838372e-01,            !- Wind Pressure Coefficient Value 23
    -4.492621e-01,            !- Wind Pressure Coefficient Value 24
    -4.430561e-01,            !- Wind Pressure Coefficient Value 25
    -3.844806e-01,            !- Wind Pressure Coefficient Value 26
    -1.917241e-01,            !- Wind Pressure Coefficient Value 27
    -2.551880e-01,            !- Wind Pressure Coefficient Value 28
    -2.706029e-01,            !- Wind Pressure Coefficient Value 29
    -4.986305e-01,            !- Wind Pressure Coefficient Value 30
    -6.238894e-01,            !- Wind Pressure Coefficient Value 31
    -6.508482e-01,            !- Wind Pressure Coefficient Value 32
    -9.131217e-01,            !- Wind Pressure Coefficient Value 33
    -8.882503e-01,            !- Wind Pressure Coefficient Value 34
    -8.925552e-01,            !- Wind Pressure Coefficient Value 35
    -0.6029155454723767;      !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Niveau1:Zone1_Wall_2_0_0_0_0_1_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -4.318152e-01,            !- Wind Pressure Coefficient Value 1
    -5.527382e-02,            !- Wind Pressure Coefficient Value 2
    0.3871218751557506,       !- Wind Pressure Coefficient Value 3
    0.6478272158437456,       !- Wind Pressure Coefficient Value 4
    0.5290810966005879,       !- Wind Pressure Coefficient Value 5
    0.6426041429940301,       !- Wind Pressure Coefficient Value 6
    1.0279279409465407,       !- Wind Pressure Coefficient Value 7
    1.1663657202353623,       !- Wind Pressure Coefficient Value 8
    2.811698e-01,             !- Wind Pressure Coefficient Value 9
    0.6531730465646514,       !- Wind Pressure Coefficient Value 10
    0.6307219163067099,       !- Wind Pressure Coefficient Value 11
    0.3940618415553529,       !- Wind Pressure Coefficient Value 12
    2.168938e-01,             !- Wind Pressure Coefficient Value 13
    2.768141e-01,             !- Wind Pressure Coefficient Value 14
    0.0974013100782989,       !- Wind Pressure Coefficient Value 15
    1.256296e-02,             !- Wind Pressure Coefficient Value 16
    0.0670464250384297,       !- Wind Pressure Coefficient Value 17
    7.281761e-03,             !- Wind Pressure Coefficient Value 18
    2.434816e-03,             !- Wind Pressure Coefficient Value 19
    -1.901855e-01,            !- Wind Pressure Coefficient Value 20
    -2.822274e-01,            !- Wind Pressure Coefficient Value 21
    -5.382155e-01,            !- Wind Pressure Coefficient Value 22
    -4.092237e-01,            !- Wind Pressure Coefficient Value 23
    -3.692754e-01,            !- Wind Pressure Coefficient Value 24
    -3.327903e-01,            !- Wind Pressure Coefficient Value 25
    -3.875060e-01,            !- Wind Pressure Coefficient Value 26
    -1.450274e-01,            !- Wind Pressure Coefficient Value 27
    -3.385965e-01,            !- Wind Pressure Coefficient Value 28
    -3.114652e-01,            !- Wind Pressure Coefficient Value 29
    -5.831489e-01,            !- Wind Pressure Coefficient Value 30
    -0.764959858177784,       !- Wind Pressure Coefficient Value 31
    -7.721182e-01,            !- Wind Pressure Coefficient Value 32
    -1.205664256055632,       !- Wind Pressure Coefficient Value 33
    -1.193131e+00,            !- Wind Pressure Coefficient Value 34
    -1.000574e+00,            !- Wind Pressure Coefficient Value 35
    -0.7618378580960159;      !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Niveau1:Zone1_Wall_2_0_0_1_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -2.441728e-01,            !- Wind Pressure Coefficient Value 1
    3.731650e-02,             !- Wind Pressure Coefficient Value 2
    0.3750634601844276,       !- Wind Pressure Coefficient Value 3
    4.996778e-01,             !- Wind Pressure Coefficient Value 4
    0.5160594605540646,       !- Wind Pressure Coefficient Value 5
    0.5423883596479186,       !- Wind Pressure Coefficient Value 6
    1.1302775903355207,       !- Wind Pressure Coefficient Value 7
    0.9460343761344228,       !- Wind Pressure Coefficient Value 8
    4.253838e-01,             !- Wind Pressure Coefficient Value 9
    0.7560765849853156,       !- Wind Pressure Coefficient Value 10
    0.8308467965412366,       !- Wind Pressure Coefficient Value 11
    0.6196363688762759,       !- Wind Pressure Coefficient Value 12
    4.943215e-01,             !- Wind Pressure Coefficient Value 13
    4.666661e-01,             !- Wind Pressure Coefficient Value 14
    2.339552e-01,             !- Wind Pressure Coefficient Value 15
    1.266889e-03,             !- Wind Pressure Coefficient Value 16
    2.827648e-02,             !- Wind Pressure Coefficient Value 17
    -3.465012e-02,            !- Wind Pressure Coefficient Value 18
    -1.104396e-01,            !- Wind Pressure Coefficient Value 19
    -4.532747e-01,            !- Wind Pressure Coefficient Value 20
    -5.939203e-01,            !- Wind Pressure Coefficient Value 21
    -6.968149e-01,            !- Wind Pressure Coefficient Value 22
    -5.620723e-01,            !- Wind Pressure Coefficient Value 23
    -4.601857e-01,            !- Wind Pressure Coefficient Value 24
    -4.503435e-01,            !- Wind Pressure Coefficient Value 25
    -3.324345e-01,            !- Wind Pressure Coefficient Value 26
    -1.868571e-01,            !- Wind Pressure Coefficient Value 27
    -2.713999e-01,            !- Wind Pressure Coefficient Value 28
    -1.982765e-01,            !- Wind Pressure Coefficient Value 29
    -0.55381703222199,        !- Wind Pressure Coefficient Value 30
    -6.773998e-01,            !- Wind Pressure Coefficient Value 31
    -7.411914e-01,            !- Wind Pressure Coefficient Value 32
    -9.979407e-01,            !- Wind Pressure Coefficient Value 33
    -1.026508e+00,            !- Wind Pressure Coefficient Value 34
    -1.137471e+00,            !- Wind Pressure Coefficient Value 35
    -0.7100994808623298;      !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Niveau1:Zone1_Wall_3_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -2.443502e-01,            !- Wind Pressure Coefficient Value 1
    -2.456638e-01,            !- Wind Pressure Coefficient Value 2
    -1.528631e-01,            !- Wind Pressure Coefficient Value 3
    -8.970207e-02,            !- Wind Pressure Coefficient Value 4
    -1.773831e-01,            !- Wind Pressure Coefficient Value 5
    -4.767993e-02,            !- Wind Pressure Coefficient Value 6
    -0.285787047168673,       !- Wind Pressure Coefficient Value 7
    -2.619750e-01,            !- Wind Pressure Coefficient Value 8
    -0.18009184254591,        !- Wind Pressure Coefficient Value 9
    -2.040775e-01,            !- Wind Pressure Coefficient Value 10
    -1.886205e-01,            !- Wind Pressure Coefficient Value 11
    -4.537597e-01,            !- Wind Pressure Coefficient Value 12
    -4.473666e-01,            !- Wind Pressure Coefficient Value 13
    -4.834044e-01,            !- Wind Pressure Coefficient Value 14
    -4.670140e-01,            !- Wind Pressure Coefficient Value 15
    -2.935837e-01,            !- Wind Pressure Coefficient Value 16
    -1.720796e-01,            !- Wind Pressure Coefficient Value 17
    -6.875196e-02,            !- Wind Pressure Coefficient Value 18
    -3.217702e-02,            !- Wind Pressure Coefficient Value 19
    -6.420953e-02,            !- Wind Pressure Coefficient Value 20
    -1.596905e-01,            !- Wind Pressure Coefficient Value 21
    -2.947447e-01,            !- Wind Pressure Coefficient Value 22
    -4.786145e-01,            !- Wind Pressure Coefficient Value 23
    -4.981498e-01,            !- Wind Pressure Coefficient Value 24
    -0.472258567505942,       !- Wind Pressure Coefficient Value 25
    -4.908754e-01,            !- Wind Pressure Coefficient Value 26
    -2.154118e-01,            !- Wind Pressure Coefficient Value 27
    -2.188752e-01,            !- Wind Pressure Coefficient Value 28
    -1.786041e-01,            !- Wind Pressure Coefficient Value 29
    -2.517407e-01,            !- Wind Pressure Coefficient Value 30
    -3.480563e-01,            !- Wind Pressure Coefficient Value 31
    -7.117253e-02,            !- Wind Pressure Coefficient Value 32
    -2.362723e-01,            !- Wind Pressure Coefficient Value 33
    -7.932361e-02,            !- Wind Pressure Coefficient Value 34
    -1.049009e-01,            !- Wind Pressure Coefficient Value 35
    -0.3016174651362316;      !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Niveau1:Zone1_Wall_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -2.049299e-01,            !- Wind Pressure Coefficient Value 1
    -5.853483e-01,            !- Wind Pressure Coefficient Value 2
    -0.880216499997389,       !- Wind Pressure Coefficient Value 3
    -8.754855e-01,            !- Wind Pressure Coefficient Value 4
    -9.006155e-01,            !- Wind Pressure Coefficient Value 5
    -0.643370643632456,       !- Wind Pressure Coefficient Value 6
    -6.148750e-01,            !- Wind Pressure Coefficient Value 7
    -4.940043e-01,            !- Wind Pressure Coefficient Value 8
    -2.670865e-01,            !- Wind Pressure Coefficient Value 9
    -0.254084565398242,       !- Wind Pressure Coefficient Value 10
    -1.914005e-01,            !- Wind Pressure Coefficient Value 11
    -3.855968e-01,            !- Wind Pressure Coefficient Value 12
    -4.433142e-01,            !- Wind Pressure Coefficient Value 13
    -4.522653e-01,            !- Wind Pressure Coefficient Value 14
    -4.863745e-01,            !- Wind Pressure Coefficient Value 15
    -5.684109e-01,            !- Wind Pressure Coefficient Value 16
    -4.762853e-01,            !- Wind Pressure Coefficient Value 17
    -3.223918e-01,            !- Wind Pressure Coefficient Value 18
    -7.937768e-02,            !- Wind Pressure Coefficient Value 19
    -6.789620e-02,            !- Wind Pressure Coefficient Value 20
    -6.470446e-02,            !- Wind Pressure Coefficient Value 21
    -0.170376368191798,       !- Wind Pressure Coefficient Value 22
    -1.273348e-01,            !- Wind Pressure Coefficient Value 23
    3.652561e-02,             !- Wind Pressure Coefficient Value 24
    7.721180e-02,             !- Wind Pressure Coefficient Value 25
    0.1469158491779238,       !- Wind Pressure Coefficient Value 26
    0.3697279359645827,       !- Wind Pressure Coefficient Value 27
    0.3563829008366299,       !- Wind Pressure Coefficient Value 28
    1.924426e-01,             !- Wind Pressure Coefficient Value 29
    0.5598746282823933,       !- Wind Pressure Coefficient Value 30
    0.663620877831043,        !- Wind Pressure Coefficient Value 31
    0.5486863549625874,       !- Wind Pressure Coefficient Value 32
    0.500390835984015,        !- Wind Pressure Coefficient Value 33
    0.506069587025058,        !- Wind Pressure Coefficient Value 34
    2.778146e-01,             !- Wind Pressure Coefficient Value 35
    -0.04166472618695238;     !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Niveau1:Zone1_Wall_4_0_0_0_0_1_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -1.789370e-01,            !- Wind Pressure Coefficient Value 1
    -7.083554e-01,            !- Wind Pressure Coefficient Value 2
    -1.135144e+00,            !- Wind Pressure Coefficient Value 3
    -1.024416e+00,            !- Wind Pressure Coefficient Value 4
    -9.958255e-01,            !- Wind Pressure Coefficient Value 5
    -7.399722e-01,            !- Wind Pressure Coefficient Value 6
    -6.739640e-01,            !- Wind Pressure Coefficient Value 7
    -0.553091529047479,       !- Wind Pressure Coefficient Value 8
    -1.978854e-01,            !- Wind Pressure Coefficient Value 9
    -2.722062e-01,            !- Wind Pressure Coefficient Value 10
    -1.866180e-01,            !- Wind Pressure Coefficient Value 11
    -0.333344672087289,       !- Wind Pressure Coefficient Value 12
    -0.451311118819819,       !- Wind Pressure Coefficient Value 13
    -4.606786e-01,            !- Wind Pressure Coefficient Value 14
    -5.635919e-01,            !- Wind Pressure Coefficient Value 15
    -6.953924e-01,            !- Wind Pressure Coefficient Value 16
    -0.594637582856899,       !- Wind Pressure Coefficient Value 17
    -4.533849e-01,            !- Wind Pressure Coefficient Value 18
    -9.455177e-02,            !- Wind Pressure Coefficient Value 19
    -3.624217e-02,            !- Wind Pressure Coefficient Value 20
    2.574037e-02,             !- Wind Pressure Coefficient Value 21
    -2.641342e-03,            !- Wind Pressure Coefficient Value 22
    2.256714e-01,             !- Wind Pressure Coefficient Value 23
    4.621808e-01,             !- Wind Pressure Coefficient Value 24
    0.4896136253107226,       !- Wind Pressure Coefficient Value 25
    0.615493891494076,        !- Wind Pressure Coefficient Value 26
    0.8261307053335741,       !- Wind Pressure Coefficient Value 27
    0.753213077775022,        !- Wind Pressure Coefficient Value 28
    4.218990e-01,             !- Wind Pressure Coefficient Value 29
    0.9425816573582768,       !- Wind Pressure Coefficient Value 30
    1.125859012216682,        !- Wind Pressure Coefficient Value 31
    0.5407483395863735,       !- Wind Pressure Coefficient Value 32
    0.5144342442487339,       !- Wind Pressure Coefficient Value 33
    4.996062e-01,             !- Wind Pressure Coefficient Value 34
    0.3760961257333712,       !- Wind Pressure Coefficient Value 35
    0.03772291975298997;      !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Niveau1:Zone1_Wall_4_0_0_1_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -2.752991e-01,            !- Wind Pressure Coefficient Value 1
    -7.565214e-01,            !- Wind Pressure Coefficient Value 2
    -9.949071e-01,            !- Wind Pressure Coefficient Value 3
    -1.188214e+00,            !- Wind Pressure Coefficient Value 4
    -1.199834967717363,       !- Wind Pressure Coefficient Value 5
    -7.690629e-01,            !- Wind Pressure Coefficient Value 6
    -7.587433e-01,            !- Wind Pressure Coefficient Value 7
    -5.812462e-01,            !- Wind Pressure Coefficient Value 8
    -3.102900e-01,            !- Wind Pressure Coefficient Value 9
    -3.391030e-01,            !- Wind Pressure Coefficient Value 10
    -1.445313e-01,            !- Wind Pressure Coefficient Value 11
    -3.883185e-01,            !- Wind Pressure Coefficient Value 12
    -3.309401e-01,            !- Wind Pressure Coefficient Value 13
    -3.727023e-01,            !- Wind Pressure Coefficient Value 14
    -4.137080e-01,            !- Wind Pressure Coefficient Value 15
    -5.299193e-01,            !- Wind Pressure Coefficient Value 16
    -2.829281e-01,            !- Wind Pressure Coefficient Value 17
    -1.906865e-01,            !- Wind Pressure Coefficient Value 18
    1.768250e-02,             !- Wind Pressure Coefficient Value 19
    5.850520e-03,             !- Wind Pressure Coefficient Value 20
    0.0644690509458428,       !- Wind Pressure Coefficient Value 21
    1.019046e-02,             !- Wind Pressure Coefficient Value 22
    9.008565e-02,             !- Wind Pressure Coefficient Value 23
    0.2701803279239871,       !- Wind Pressure Coefficient Value 24
    2.113122e-01,             !- Wind Pressure Coefficient Value 25
    0.3871870156087691,       !- Wind Pressure Coefficient Value 26
    0.624071690182862,        !- Wind Pressure Coefficient Value 27
    0.6443431356146792,       !- Wind Pressure Coefficient Value 28
    2.779027e-01,             !- Wind Pressure Coefficient Value 29
    1.1569555858870149,       !- Wind Pressure Coefficient Value 30
    1.0194910201962417,       !- Wind Pressure Coefficient Value 31
    0.6398183444204649,       !- Wind Pressure Coefficient Value 32
    0.5247699970503553,       !- Wind Pressure Coefficient Value 33
    0.6466873466366271,       !- Wind Pressure Coefficient Value 34
    0.3874126223929558,       !- Wind Pressure Coefficient Value 35
    -0.0529783288040272;      !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Atrium:Zone1_Roof_1_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -2.428876e-01,            !- Wind Pressure Coefficient Value 1
    -2.507866e-01,            !- Wind Pressure Coefficient Value 2
    -3.355744e-01,            !- Wind Pressure Coefficient Value 3
    -2.866951e-01,            !- Wind Pressure Coefficient Value 4
    -1.913084e-01,            !- Wind Pressure Coefficient Value 5
    -1.539292e-01,            !- Wind Pressure Coefficient Value 6
    -2.237690e-01,            !- Wind Pressure Coefficient Value 7
    -2.358208e-01,            !- Wind Pressure Coefficient Value 8
    -0.287862474104862,       !- Wind Pressure Coefficient Value 9
    -2.839668e-01,            !- Wind Pressure Coefficient Value 10
    -3.424994e-01,            !- Wind Pressure Coefficient Value 11
    -2.762193e-01,            !- Wind Pressure Coefficient Value 12
    -3.227831e-01,            !- Wind Pressure Coefficient Value 13
    -0.281707654795334,       !- Wind Pressure Coefficient Value 14
    -3.261089e-01,            !- Wind Pressure Coefficient Value 15
    -4.643440e-01,            !- Wind Pressure Coefficient Value 16
    -4.422412e-01,            !- Wind Pressure Coefficient Value 17
    -4.692563e-01,            !- Wind Pressure Coefficient Value 18
    -4.350269e-01,            !- Wind Pressure Coefficient Value 19
    -4.718531e-01,            !- Wind Pressure Coefficient Value 20
    -4.467985e-01,            !- Wind Pressure Coefficient Value 21
    -4.715531e-01,            !- Wind Pressure Coefficient Value 22
    -3.335340e-01,            !- Wind Pressure Coefficient Value 23
    -2.876499e-01,            !- Wind Pressure Coefficient Value 24
    -3.263649e-01,            !- Wind Pressure Coefficient Value 25
    -0.278649793986223,       !- Wind Pressure Coefficient Value 26
    -3.455823e-01,            !- Wind Pressure Coefficient Value 27
    -2.873740e-01,            !- Wind Pressure Coefficient Value 28
    -2.893743e-01,            !- Wind Pressure Coefficient Value 29
    -2.393873e-01,            !- Wind Pressure Coefficient Value 30
    -2.296499e-01,            !- Wind Pressure Coefficient Value 31
    -1.607774e-01,            !- Wind Pressure Coefficient Value 32
    -1.985208e-01,            !- Wind Pressure Coefficient Value 33
    -2.917087e-01,            !- Wind Pressure Coefficient Value 34
    -3.391385e-01,            !- Wind Pressure Coefficient Value 35
    -0.25073649517102764;     !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Atrium:Zone1_Wall_2_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -1.690355e-01,            !- Wind Pressure Coefficient Value 1
    -1.486820e-01,            !- Wind Pressure Coefficient Value 2
    -6.829244e-02,            !- Wind Pressure Coefficient Value 3
    -9.008874e-03,            !- Wind Pressure Coefficient Value 4
    2.055926e-01,             !- Wind Pressure Coefficient Value 5
    2.564005e-01,             !- Wind Pressure Coefficient Value 6
    0.3640571852388026,       !- Wind Pressure Coefficient Value 7
    1.532743e-01,             !- Wind Pressure Coefficient Value 8
    2.127172e-01,             !- Wind Pressure Coefficient Value 9
    0.2328479546911251,       !- Wind Pressure Coefficient Value 10
    0.3202433710388585,       !- Wind Pressure Coefficient Value 11
    0.3456658495330964,       !- Wind Pressure Coefficient Value 12
    0.4110630428069958,       !- Wind Pressure Coefficient Value 13
    0.296368189407243,        !- Wind Pressure Coefficient Value 14
    1.347612e-01,             !- Wind Pressure Coefficient Value 15
    -6.234482e-02,            !- Wind Pressure Coefficient Value 16
    -4.713639e-02,            !- Wind Pressure Coefficient Value 17
    -2.466523e-01,            !- Wind Pressure Coefficient Value 18
    -5.198533e-01,            !- Wind Pressure Coefficient Value 19
    -0.619160912188509,       !- Wind Pressure Coefficient Value 20
    -7.286078e-01,            !- Wind Pressure Coefficient Value 21
    -5.953180e-01,            !- Wind Pressure Coefficient Value 22
    -4.225530e-01,            !- Wind Pressure Coefficient Value 23
    -3.993935e-01,            !- Wind Pressure Coefficient Value 24
    -4.273355e-01,            !- Wind Pressure Coefficient Value 25
    -3.121170e-01,            !- Wind Pressure Coefficient Value 26
    -2.810543e-01,            !- Wind Pressure Coefficient Value 27
    -8.994812e-02,            !- Wind Pressure Coefficient Value 28
    -1.564302e-01,            !- Wind Pressure Coefficient Value 29
    -3.536194e-01,            !- Wind Pressure Coefficient Value 30
    -4.606827e-01,            !- Wind Pressure Coefficient Value 31
    -5.003532e-01,            !- Wind Pressure Coefficient Value 32
    -5.674046e-01,            !- Wind Pressure Coefficient Value 33
    -5.180899e-01,            !- Wind Pressure Coefficient Value 34
    -4.827573e-01,            !- Wind Pressure Coefficient Value 35
    -0.2358114398399887;      !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Atrium:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -1.765968e-01,            !- Wind Pressure Coefficient Value 1
    -1.481879e-01,            !- Wind Pressure Coefficient Value 2
    -6.284482e-02,            !- Wind Pressure Coefficient Value 3
    3.877957e-05,             !- Wind Pressure Coefficient Value 4
    0.2155775239182594,       !- Wind Pressure Coefficient Value 5
    2.739869e-01,             !- Wind Pressure Coefficient Value 6
    0.3952703400674948,       !- Wind Pressure Coefficient Value 7
    0.1991009195034055,       !- Wind Pressure Coefficient Value 8
    2.762575e-01,             !- Wind Pressure Coefficient Value 9
    0.3059836049057199,       !- Wind Pressure Coefficient Value 10
    3.728728e-01,             !- Wind Pressure Coefficient Value 11
    3.745228e-01,             !- Wind Pressure Coefficient Value 12
    0.4296103666843182,       !- Wind Pressure Coefficient Value 13
    2.941375e-01,             !- Wind Pressure Coefficient Value 14
    1.273480e-01,             !- Wind Pressure Coefficient Value 15
    -6.825566e-02,            !- Wind Pressure Coefficient Value 16
    -4.799361e-02,            !- Wind Pressure Coefficient Value 17
    -2.600245e-01,            !- Wind Pressure Coefficient Value 18
    -5.528058e-01,            !- Wind Pressure Coefficient Value 19
    -6.542031e-01,            !- Wind Pressure Coefficient Value 20
    -7.618216e-01,            !- Wind Pressure Coefficient Value 21
    -0.617740826748123,       !- Wind Pressure Coefficient Value 22
    -4.408884e-01,            !- Wind Pressure Coefficient Value 23
    -4.126765e-01,            !- Wind Pressure Coefficient Value 24
    -4.356306e-01,            !- Wind Pressure Coefficient Value 25
    -3.162448e-01,            !- Wind Pressure Coefficient Value 26
    -2.825132e-01,            !- Wind Pressure Coefficient Value 27
    -9.035861e-02,            !- Wind Pressure Coefficient Value 28
    -1.537133e-01,            !- Wind Pressure Coefficient Value 29
    -3.511143e-01,            !- Wind Pressure Coefficient Value 30
    -0.462028001824878,       !- Wind Pressure Coefficient Value 31
    -5.010781e-01,            !- Wind Pressure Coefficient Value 32
    -0.567874617687455,       !- Wind Pressure Coefficient Value 33
    -5.197430e-01,            !- Wind Pressure Coefficient Value 34
    -4.860231e-01,            !- Wind Pressure Coefficient Value 35
    -0.24212544578946832;     !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Atrium:Zone1_Wall_3_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -4.208109e-01,            !- Wind Pressure Coefficient Value 1
    -4.106024e-01,            !- Wind Pressure Coefficient Value 2
    -5.059439e-01,            !- Wind Pressure Coefficient Value 3
    -2.616119e-01,            !- Wind Pressure Coefficient Value 4
    -3.062719e-02,            !- Wind Pressure Coefficient Value 5
    5.809738e-02,             !- Wind Pressure Coefficient Value 6
    -9.821947e-02,            !- Wind Pressure Coefficient Value 7
    -1.435078e-01,            !- Wind Pressure Coefficient Value 8
    -3.128402e-01,            !- Wind Pressure Coefficient Value 9
    -1.975090e-01,            !- Wind Pressure Coefficient Value 10
    -1.677747e-01,            !- Wind Pressure Coefficient Value 11
    -2.249840e-01,            !- Wind Pressure Coefficient Value 12
    -0.368013818906818,       !- Wind Pressure Coefficient Value 13
    -3.804511e-01,            !- Wind Pressure Coefficient Value 14
    -4.938794e-01,            !- Wind Pressure Coefficient Value 15
    -6.660230e-01,            !- Wind Pressure Coefficient Value 16
    -5.407403e-01,            !- Wind Pressure Coefficient Value 17
    -3.621917e-01,            !- Wind Pressure Coefficient Value 18
    -2.446130e-01,            !- Wind Pressure Coefficient Value 19
    -3.294559e-01,            !- Wind Pressure Coefficient Value 20
    -4.782321e-01,            !- Wind Pressure Coefficient Value 21
    -5.960473e-01,            !- Wind Pressure Coefficient Value 22
    -4.152825e-01,            !- Wind Pressure Coefficient Value 23
    -3.091852e-01,            !- Wind Pressure Coefficient Value 24
    -2.864066e-01,            !- Wind Pressure Coefficient Value 25
    -1.529427e-01,            !- Wind Pressure Coefficient Value 26
    -9.443294e-02,            !- Wind Pressure Coefficient Value 27
    -5.825322e-02,            !- Wind Pressure Coefficient Value 28
    -1.334754e-01,            !- Wind Pressure Coefficient Value 29
    -1.221066e-02,            !- Wind Pressure Coefficient Value 30
    3.483235e-02,             !- Wind Pressure Coefficient Value 31
    0.128957367148523,        !- Wind Pressure Coefficient Value 32
    4.173637e-02,             !- Wind Pressure Coefficient Value 33
    -1.464190e-01,            !- Wind Pressure Coefficient Value 34
    -3.632436e-01,            !- Wind Pressure Coefficient Value 35
    -0.33174662338455524;     !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Atrium:Zone1_Wall_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -1.542996e-01,            !- Wind Pressure Coefficient Value 1
    -0.233167198536796,       !- Wind Pressure Coefficient Value 2
    -4.813579e-01,            !- Wind Pressure Coefficient Value 3
    -5.163893e-01,            !- Wind Pressure Coefficient Value 4
    -5.657618e-01,            !- Wind Pressure Coefficient Value 5
    -5.000105e-01,            !- Wind Pressure Coefficient Value 6
    -4.584473e-01,            !- Wind Pressure Coefficient Value 7
    -3.550917e-01,            !- Wind Pressure Coefficient Value 8
    -1.578471e-01,            !- Wind Pressure Coefficient Value 9
    -8.982776e-02,            !- Wind Pressure Coefficient Value 10
    -2.794448e-01,            !- Wind Pressure Coefficient Value 11
    -3.091238e-01,            !- Wind Pressure Coefficient Value 12
    -4.241159e-01,            !- Wind Pressure Coefficient Value 13
    -3.914184e-01,            !- Wind Pressure Coefficient Value 14
    -4.144049e-01,            !- Wind Pressure Coefficient Value 15
    -5.839073e-01,            !- Wind Pressure Coefficient Value 16
    -7.121902e-01,            !- Wind Pressure Coefficient Value 17
    -6.001772e-01,            !- Wind Pressure Coefficient Value 18
    -5.025098e-01,            !- Wind Pressure Coefficient Value 19
    -2.339781e-01,            !- Wind Pressure Coefficient Value 20
    -4.105179e-02,            !- Wind Pressure Coefficient Value 21
    -6.087794e-02,            !- Wind Pressure Coefficient Value 22
    1.235604e-01,             !- Wind Pressure Coefficient Value 23
    0.2878294631076552,       !- Wind Pressure Coefficient Value 24
    0.4010089997127754,       !- Wind Pressure Coefficient Value 25
    3.375402e-01,             !- Wind Pressure Coefficient Value 26
    3.029726e-01,             !- Wind Pressure Coefficient Value 27
    2.154057e-01,             !- Wind Pressure Coefficient Value 28
    0.1960462684786418,       !- Wind Pressure Coefficient Value 29
    1.387262e-01,             !- Wind Pressure Coefficient Value 30
    3.516789e-01,             !- Wind Pressure Coefficient Value 31
    2.426424e-01,             !- Wind Pressure Coefficient Value 32
    1.948746e-01,             !- Wind Pressure Coefficient Value 33
    -1.460704e-02,            !- Wind Pressure Coefficient Value 34
    -7.048257e-02,            !- Wind Pressure Coefficient Value 35
    -0.14833915609854278;     !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Atrium:Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -1.562191e-01,            !- Wind Pressure Coefficient Value 1
    -2.396653e-01,            !- Wind Pressure Coefficient Value 2
    -4.847989e-01,            !- Wind Pressure Coefficient Value 3
    -5.182102e-01,            !- Wind Pressure Coefficient Value 4
    -5.664573e-01,            !- Wind Pressure Coefficient Value 5
    -5.008488e-01,            !- Wind Pressure Coefficient Value 6
    -0.459910624567082,       !- Wind Pressure Coefficient Value 7
    -3.524962e-01,            !- Wind Pressure Coefficient Value 8
    -1.550235e-01,            !- Wind Pressure Coefficient Value 9
    -9.025451e-02,            !- Wind Pressure Coefficient Value 10
    -2.810013e-01,            !- Wind Pressure Coefficient Value 11
    -0.313512724199652,       !- Wind Pressure Coefficient Value 12
    -4.328117e-01,            !- Wind Pressure Coefficient Value 13
    -4.052423e-01,            !- Wind Pressure Coefficient Value 14
    -4.335179e-01,            !- Wind Pressure Coefficient Value 15
    -6.075196e-01,            !- Wind Pressure Coefficient Value 16
    -7.470051e-01,            !- Wind Pressure Coefficient Value 17
    -6.372469e-01,            !- Wind Pressure Coefficient Value 18
    -5.391541e-01,            !- Wind Pressure Coefficient Value 19
    -2.491970e-01,            !- Wind Pressure Coefficient Value 20
    -4.349397e-02,            !- Wind Pressure Coefficient Value 21
    -6.776670e-02,            !- Wind Pressure Coefficient Value 22
    1.162136e-01,             !- Wind Pressure Coefficient Value 23
    2.859436e-01,             !- Wind Pressure Coefficient Value 24
    4.189812e-01,             !- Wind Pressure Coefficient Value 25
    3.651126e-01,             !- Wind Pressure Coefficient Value 26
    0.3544059806251901,       !- Wind Pressure Coefficient Value 27
    0.2872080330583875,       !- Wind Pressure Coefficient Value 28
    0.2584462469740123,       !- Wind Pressure Coefficient Value 29
    1.839199e-01,             !- Wind Pressure Coefficient Value 30
    0.382386593501573,        !- Wind Pressure Coefficient Value 31
    2.601893e-01,             !- Wind Pressure Coefficient Value 32
    0.2048852271441031,       !- Wind Pressure Coefficient Value 33
    -5.803323e-03,            !- Wind Pressure Coefficient Value 34
    -6.535667e-02,            !- Wind Pressure Coefficient Value 35
    -0.1480813019414772;      !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Atrium:Zone1_Wall_5_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -1.746385e-01,            !- Wind Pressure Coefficient Value 1
    -2.349575e-01,            !- Wind Pressure Coefficient Value 2
    -3.010355e-01,            !- Wind Pressure Coefficient Value 3
    -3.744548e-01,            !- Wind Pressure Coefficient Value 4
    -3.583210e-01,            !- Wind Pressure Coefficient Value 5
    -4.070693e-01,            !- Wind Pressure Coefficient Value 6
    -3.373123e-01,            !- Wind Pressure Coefficient Value 7
    -4.827303e-01,            !- Wind Pressure Coefficient Value 8
    -3.359554e-01,            !- Wind Pressure Coefficient Value 9
    -3.142028e-01,            !- Wind Pressure Coefficient Value 10
    -2.110697e-01,            !- Wind Pressure Coefficient Value 11
    -1.153777e-02,            !- Wind Pressure Coefficient Value 12
    2.146795e-02,             !- Wind Pressure Coefficient Value 13
    1.680737e-01,             !- Wind Pressure Coefficient Value 14
    2.382701e-01,             !- Wind Pressure Coefficient Value 15
    2.445623e-01,             !- Wind Pressure Coefficient Value 16
    7.452642e-02,             !- Wind Pressure Coefficient Value 17
    8.340462e-03,             !- Wind Pressure Coefficient Value 18
    -2.483259e-02,            !- Wind Pressure Coefficient Value 19
    4.877195e-03,             !- Wind Pressure Coefficient Value 20
    6.384322e-02,             !- Wind Pressure Coefficient Value 21
    0.233010856269049,        !- Wind Pressure Coefficient Value 22
    0.2272102777603941,       !- Wind Pressure Coefficient Value 23
    0.1545509748130191,       !- Wind Pressure Coefficient Value 24
    1.006400e-02,             !- Wind Pressure Coefficient Value 25
    -1.959346e-02,            !- Wind Pressure Coefficient Value 26
    -2.200923e-01,            !- Wind Pressure Coefficient Value 27
    -3.243408e-01,            !- Wind Pressure Coefficient Value 28
    -3.456652e-01,            !- Wind Pressure Coefficient Value 29
    -4.914531e-01,            !- Wind Pressure Coefficient Value 30
    -3.454785e-01,            !- Wind Pressure Coefficient Value 31
    -4.146564e-01,            !- Wind Pressure Coefficient Value 32
    -3.631436e-01,            !- Wind Pressure Coefficient Value 33
    -3.786432e-01,            !- Wind Pressure Coefficient Value 34
    -3.043506e-01,            !- Wind Pressure Coefficient Value 35
    -0.23604798399551488;     !- Wind Pressure Coefficient Value 36

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Atrium:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -1.786119e-01,            !- Wind Pressure Coefficient Value 1
    -2.385437e-01,            !- Wind Pressure Coefficient Value 2
    -3.081875e-01,            !- Wind Pressure Coefficient Value 3
    -3.848533e-01,            !- Wind Pressure Coefficient Value 4
    -3.710083e-01,            !- Wind Pressure Coefficient Value 5
    -4.245041e-01,            !- Wind Pressure Coefficient Value 6
    -3.544731e-01,            !- Wind Pressure Coefficient Value 7
    -5.147298e-01,            !- Wind Pressure Coefficient Value 8
    -3.716779e-01,            !- Wind Pressure Coefficient Value 9
    -3.474675e-01,            !- Wind Pressure Coefficient Value 10
    -2.313521e-01,            !- Wind Pressure Coefficient Value 11
    -1.129159e-02,            !- Wind Pressure Coefficient Value 12
    1.991267e-02,             !- Wind Pressure Coefficient Value 13
    1.736415e-01,             !- Wind Pressure Coefficient Value 14
    2.576508e-01,             !- Wind Pressure Coefficient Value 15
    2.869287e-01,             !- Wind Pressure Coefficient Value 16
    0.1376608341375933,       !- Wind Pressure Coefficient Value 17
    9.548476e-02,             !- Wind Pressure Coefficient Value 18
    8.707153e-02,             !- Wind Pressure Coefficient Value 19
    8.991252e-02,             !- Wind Pressure Coefficient Value 20
    1.240749e-01,             !- Wind Pressure Coefficient Value 21
    0.2735752734760512,       !- Wind Pressure Coefficient Value 22
    2.441261e-01,             !- Wind Pressure Coefficient Value 23
    1.577291e-01,             !- Wind Pressure Coefficient Value 24
    7.218476e-03,             !- Wind Pressure Coefficient Value 25
    -1.939343e-02,            !- Wind Pressure Coefficient Value 26
    -2.406249e-01,            !- Wind Pressure Coefficient Value 27
    -3.585194e-01,            !- Wind Pressure Coefficient Value 28
    -3.822843e-01,            !- Wind Pressure Coefficient Value 29
    -5.249795e-01,            !- Wind Pressure Coefficient Value 30
    -3.642059e-01,            !- Wind Pressure Coefficient Value 31
    -4.335757e-01,            !- Wind Pressure Coefficient Value 32
    -3.770583e-01,            !- Wind Pressure Coefficient Value 33
    -3.895509e-01,            !- Wind Pressure Coefficient Value 34
    -0.31178515846029,        !- Wind Pressure Coefficient Value 35
    -0.24022976579980485;     !- Wind Pressure Coefficient Value 36

DesignSpecification:OutdoorAir,
    RdC:Zone2,                !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    Office_OpenOff_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    RdC:Zone1,                !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    Office_OpenOff_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Niveau1:Zone1,            !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    Office_OpenOff_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Atrium:Zone1,             !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    Office_OpenOff_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:ZoneAirDistribution,
    RdC:Zone2,                !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    RdC:Zone1,                !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Niveau1:Zone1,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Atrium:Zone1,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    2;                        !- Timesteps in Averaging Window

Sizing:Zone,
    RdC:Zone2,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    RdC:Zone2,                !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    RdC:Zone2;                !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    RdC:Zone1,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    RdC:Zone1,                !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    RdC:Zone1;                !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Niveau1:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Niveau1:Zone1,            !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Niveau1:Zone1;            !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Atrium:Zone1,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Atrium:Zone1,             !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Atrium:Zone1;             !- Design Specification Zone Air Distribution Object Name

ZoneControl:Thermostat,
    RdC:Zone2 Thermostat,     !- Name
    RdC:Zone2,                !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone RdC:Zone2;    !- Control 1 Name

ZoneControl:Thermostat,
    RdC:Zone1 Thermostat,     !- Name
    RdC:Zone1,                !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone RdC:Zone1;    !- Control 1 Name

ZoneControl:Thermostat,
    Niveau1:Zone1 Thermostat,    !- Name
    Niveau1:Zone1,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Niveau1:Zone1;    !- Control 1 Name

ZoneControl:Thermostat,
    Atrium:Zone1 Thermostat,    !- Name
    Atrium:Zone1,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Atrium:Zone1;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone RdC:Zone2,    !- Name
    RdC:Zone2 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    RdC:Zone2 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone RdC:Zone1,    !- Name
    RdC:Zone1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    RdC:Zone1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Niveau1:Zone1,    !- Name
    Niveau1:Zone1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Niveau1:Zone1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Atrium:Zone1,    !- Name
    Atrium:Zone1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Atrium:Zone1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    RdC:Zone2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node RdC:Zone2 In,        !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    RdC:Zone2 Heating Availability Sch,    !- Heating Availability Schedule Name
    RdC:Zone2 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    RdC:Zone2,                !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    RdC:Zone1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node RdC:Zone1 In,        !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    RdC:Zone1 Heating Availability Sch,    !- Heating Availability Schedule Name
    RdC:Zone1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    RdC:Zone1,                !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Niveau1:Zone1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Niveau1:Zone1 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Niveau1:Zone1 Heating Availability Sch,    !- Heating Availability Schedule Name
    Niveau1:Zone1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Niveau1:Zone1,            !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Atrium:Zone1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Atrium:Zone1 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Atrium:Zone1 Heating Availability Sch,    !- Heating Availability Schedule Name
    Atrium:Zone1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Atrium:Zone1,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentList,
    RdC:Zone2 Equipment,      !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    RdC:Zone2 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    RdC:Zone1 Equipment,      !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    RdC:Zone1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Niveau1:Zone1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Niveau1:Zone1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Atrium:Zone1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Atrium:Zone1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    RdC:Zone2,                !- Zone Name
    RdC:Zone2 Equipment,      !- Zone Conditioning Equipment List Name
    RdC:Zone2 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node RdC:Zone2 Zone,      !- Zone Air Node Name
    Node RdC:Zone2 Out;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    RdC:Zone1,                !- Zone Name
    RdC:Zone1 Equipment,      !- Zone Conditioning Equipment List Name
    RdC:Zone1 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node RdC:Zone1 Zone,      !- Zone Air Node Name
    Node RdC:Zone1 Out;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Niveau1:Zone1,            !- Zone Name
    Niveau1:Zone1 Equipment,    !- Zone Conditioning Equipment List Name
    Niveau1:Zone1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Niveau1:Zone1 Zone,    !- Zone Air Node Name
    Node Niveau1:Zone1 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Atrium:Zone1,             !- Zone Name
    Atrium:Zone1 Equipment,    !- Zone Conditioning Equipment List Name
    Atrium:Zone1 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Atrium:Zone1 Zone,    !- Zone Air Node Name
    Node Atrium:Zone1 Out;    !- Zone Return Air Node or NodeList Name

NodeList,
    RdC:Zone2 Inlets,         !- Name
    Node RdC:Zone2 In;        !- Node 1 Name

NodeList,
    RdC:Zone1 Inlets,         !- Name
    Node RdC:Zone1 In;        !- Node 1 Name

NodeList,
    Niveau1:Zone1 Inlets,     !- Name
    Node Niveau1:Zone1 In;    !- Node 1 Name

NodeList,
    Atrium:Zone1 Inlets,      !- Name
    Node Atrium:Zone1 In;     !- Node 1 Name

WaterUse:Equipment,
    DHW RdC:Zone2,            !- Name
    DHW RdC:Zone2,            !- EndUse Subcategory
    2.039586e-07,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature RdC:Zone2,    !- Target Temperature Schedule Name
    DHW Supply Temperature RdC:Zone2,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature RdC:Zone2,    !- Cold Water Supply Temperature Schedule Name
    RdC:Zone2,                !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW RdC:Zone1,            !- Name
    DHW RdC:Zone1,            !- EndUse Subcategory
    2.039586e-07,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature RdC:Zone1,    !- Target Temperature Schedule Name
    DHW Supply Temperature RdC:Zone1,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature RdC:Zone1,    !- Cold Water Supply Temperature Schedule Name
    RdC:Zone1,                !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Niveau1:Zone1,        !- Name
    DHW Niveau1:Zone1,        !- EndUse Subcategory
    4.145216e-07,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Niveau1:Zone1,    !- Target Temperature Schedule Name
    DHW Supply Temperature Niveau1:Zone1,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Niveau1:Zone1,    !- Cold Water Supply Temperature Schedule Name
    Niveau1:Zone1,            !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Atrium:Zone1,         !- Name
    DHW Atrium:Zone1,         !- EndUse Subcategory
    4.107296e-07,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Atrium:Zone1,    !- Target Temperature Schedule Name
    DHW Supply Temperature Atrium:Zone1,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Atrium:Zone1,    !- Cold Water Supply Temperature Schedule Name
    Atrium:Zone1,             !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    Standard62.1Summary,      !- Report 6 Name
    ClimaticDataSummary,      !- Report 7 Name
    EquipmentSummary,         !- Report 8 Name
    EnvelopeSummary,          !- Report 9 Name
    LightingSummary,          !- Report 10 Name
    HVACSizingSummary,        !- Report 11 Name
    SystemSummary,            !- Report 12 Name
    ComponentSizingSummary,    !- Report 13 Name
    OutdoorAirSummary,        !- Report 14 Name
    ObjectCountSummary,       !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,    !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;    !- Report 17 Name

OutputControl:Table:Style,
    TabAndHTML,               !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electricity Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electricity Rate,     !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electricity Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Latent Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Lost Heat Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Electricity Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment NaturalGas Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electric Power,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Ventilation Sensible Heat Gain Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Ventilation Sensible Heat Loss Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#RdC:Zone2#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#RdC:Zone2#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#RdC:Zone1#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#RdC:Zone1#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Niveau1:Zone1#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Niveau1:Zone1#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Atrium:Zone1#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Atrium:Zone1#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Hourly;                   !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3,                        !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1